Time,CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
00:10:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.334915E+04,1.444412E+00,1.612974E+04,1.528816E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.386863E+00,2.665408E+04,2.526339E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,1.853388E+01,2.069678E+05,1.961691E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.832860E+00,2.046754E+04,1.939963E+04,4.072624E-01,1.481453E+04,5.849957E+00,7.397860E+04,7.156901E+04,4.072624E-01,6.583461E+03,2.543038E+01,3.616025E+05,3.669725E+05,1.881383E-02,6.843698E+02,1.905004E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.041286E+02,5.420950E-01,7.676789E+03,7.783069E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.041286E+03,5.114813E+00,7.239963E+04,7.339382E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.041286E+02,5.083804E-01,7.195715E+03,7.294440E+03
00:20:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.347833E+04,1.444412E+00,1.600056E+04,1.515702E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.416577E+00,2.676978E+04,2.535848E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,1.889719E+01,2.093348E+05,1.982987E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.832860E+00,2.030362E+04,1.923322E+04,4.072624E-01,1.481453E+04,5.849643E+00,7.397411E+04,7.156445E+04,4.072624E-01,6.619884E+03,2.543195E+01,3.615885E+05,3.669583E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.058112E+02,5.433758E-01,7.693382E+03,7.799923E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.058112E+03,5.127330E+00,7.256139E+04,7.355813E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.058112E+02,5.096298E-01,7.211860E+03,7.310838E+03
00:30:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.360750E+04,1.444412E+00,1.587138E+04,1.502588E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.443515E+00,2.684966E+04,2.541931E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,1.923443E+01,2.113504E+05,2.000912E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.833966E+00,2.015186E+04,1.907832E+04,4.072624E-01,1.481453E+04,5.849319E+00,7.396950E+04,7.155976E+04,4.072624E-01,6.656306E+03,2.543344E+01,3.615733E+05,3.669429E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.074938E+02,5.444592E-01,7.707159E+03,7.813916E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.074938E+03,5.138415E+00,7.270275E+04,7.370171E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.074938E+02,5.107517E-01,7.226186E+03,7.325389E+03
00:40:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.373668E+04,1.444412E+00,1.574221E+04,1.489476E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.467388E+00,2.689131E+04,2.544367E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,1.954768E+01,2.130442E+05,2.015754E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.846845E+00,2.012820E+04,1.904464E+04,4.072624E-01,1.481453E+04,5.848989E+00,7.396479E+04,7.155498E+04,4.072624E-01,6.692729E+03,2.543487E+01,3.615574E+05,3.669267E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.091763E+02,5.453747E-01,7.718539E+03,7.825475E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.091763E+03,5.148223E+00,7.282587E+04,7.382676E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.091763E+02,5.117573E-01,7.238853E+03,7.338255E+03
00:50:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.386586E+04,1.444412E+00,1.561303E+04,1.476361E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.488752E+00,2.690157E+04,2.543801E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,1.983948E+01,2.144502E+05,2.027832E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.876522E+00,2.028382E+04,1.918030E+04,4.072624E-01,1.481453E+04,5.848653E+00,7.395999E+04,7.155011E+04,4.072624E-01,6.729151E+03,2.543626E+01,3.615408E+05,3.669098E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.108589E+02,5.461485E-01,7.727897E+03,7.834980E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.108589E+03,5.156902E+00,7.293289E+04,7.393546E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.108589E+02,5.126585E-01,7.250030E+03,7.349607E+03
01:00:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.399504E+04,1.444412E+00,1.548385E+04,1.463247E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.508066E+00,2.688604E+04,2.540771E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,2.011219E+01,2.155993E+05,2.037445E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.904317E+00,2.041396E+04,1.929149E+04,4.072624E-01,1.481453E+04,5.848312E+00,7.395512E+04,7.154516E+04,4.072624E-01,6.765574E+03,2.543762E+01,3.615238E+05,3.668925E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.125415E+02,5.468035E-01,7.735561E+03,7.842764E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.125415E+03,5.164595E+00,7.302583E+04,7.402986E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.125415E+02,5.134666E-01,7.259877E+03,7.359610E+03
01:10:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.408115E+04,1.444412E+00,1.539773E+04,1.454506E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.531996E+00,2.699161E+04,2.549690E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,2.041881E+01,2.176688E+05,2.056151E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.933933E+00,2.061613E+04,1.947448E+04,4.072624E-01,1.481453E+04,5.848153E+00,7.395285E+04,7.154285E+04,4.072624E-01,6.789855E+03,2.543904E+01,3.615197E+05,3.668884E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.136632E+02,5.473902E-01,7.742812E+03,7.850129E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.136632E+03,5.171731E+00,7.311644E+04,7.412189E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.136632E+02,5.141921E-01,7.269107E+03,7.368985E+03
01:20:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.416727E+04,1.444412E+00,1.531162E+04,1.445762E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.554734E+00,2.708168E+04,2.557122E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,2.071130E+01,2.195520E+05,2.073067E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.962069E+00,2.079909E+04,1.963904E+04,4.072624E-01,1.481453E+04,5.847989E+00,7.395052E+04,7.154049E+04,4.072624E-01,6.814137E+03,2.544043E+01,3.615153E+05,3.668840E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.147849E+02,5.478951E-01,7.748894E+03,7.856307E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.147849E+03,5.178125E+00,7.319646E+04,7.420317E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.147849E+02,5.148449E-01,7.277301E+03,7.377308E+03
01:30:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.425339E+04,1.444412E+00,1.522550E+04,1.437021E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.576428E+00,2.715804E+04,2.563245E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,2.099044E+01,2.212595E+05,2.088304E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.988791E+00,2.096378E+04,1.978615E+04,4.072624E-01,1.481453E+04,5.847823E+00,7.394814E+04,7.153808E+04,4.072624E-01,6.838419E+03,2.544181E+01,3.615107E+05,3.668793E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.159066E+02,5.483324E-01,7.754012E+03,7.861506E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.159066E+03,5.183878E+00,7.326733E+04,7.427516E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.159066E+02,5.154340E-01,7.284585E+03,7.384706E+03
01:40:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.433951E+04,1.444412E+00,1.513938E+04,1.428278E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.597310E+00,2.722330E+04,2.568297E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,2.125808E+01,2.228133E+05,2.102062E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.014288E+00,2.111245E+04,1.991788E+04,4.072624E-01,1.481453E+04,5.847653E+00,7.394573E+04,7.153562E+04,4.072624E-01,6.862700E+03,2.544318E+01,3.615059E+05,3.668744E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.170283E+02,5.487143E-01,7.758340E+03,7.865901E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.170283E+03,5.189083E+00,7.333038E+04,7.433919E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.170283E+02,5.159676E-01,7.291078E+03,7.391300E+03
01:50:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.442563E+04,1.444412E+00,1.505326E+04,1.419536E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.617499E+00,2.727885E+04,2.572421E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,2.151494E+01,2.242228E+05,2.114441E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.038629E+00,2.124603E+04,2.003520E+04,4.072624E-01,1.481453E+04,5.847481E+00,7.394327E+04,7.153312E+04,4.072624E-01,6.886982E+03,2.544453E+01,3.615009E+05,3.668693E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.181500E+02,5.490504E-01,7.762014E+03,7.869633E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.181500E+03,5.193811E+00,7.338663E+04,7.439633E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.181500E+02,5.164525E-01,7.296874E+03,7.397188E+03
02:00:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.451175E+04,1.444412E+00,1.496714E+04,1.410795E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.637095E+00,2.732584E+04,2.575720E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,2.176171E+01,2.254970E+05,2.125523E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.061880E+00,2.136541E+04,2.013892E+04,4.072624E-01,1.481453E+04,5.847307E+00,7.394078E+04,7.153060E+04,4.072624E-01,6.911264E+03,2.544586E+01,3.614957E+05,3.668640E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.192717E+02,5.493486E-01,7.765147E+03,7.872816E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.192717E+03,5.198124E+00,7.343695E+04,7.444745E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.192717E+02,5.168941E-01,7.302054E+03,7.402449E+03
02:10:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.457633E+04,1.444412E+00,1.490255E+04,1.404237E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.656127E+00,2.740429E+04,2.582249E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,2.199895E+01,2.269717E+05,2.138707E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.084097E+00,2.150244E+04,2.026130E+04,4.072624E-01,1.481453E+04,5.847130E+00,7.393826E+04,7.152804E+04,4.072624E-01,6.929475E+03,2.544719E+01,3.614964E+05,3.668647E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.201130E+02,5.496154E-01,7.768113E+03,7.875828E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.201130E+03,5.202075E+00,7.348492E+04,7.449617E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.201130E+02,5.172975E-01,7.306969E+03,7.407441E+03
02:20:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.464092E+04,1.444412E+00,1.483797E+04,1.397681E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.674573E+00,2.747500E+04,2.588042E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,2.222624E+01,2.283228E+05,2.150716E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.105250E+00,2.162654E+04,2.037139E+04,4.072624E-01,1.481453E+04,5.846952E+00,7.393571E+04,7.152545E+04,4.072624E-01,6.947686E+03,2.544850E+01,3.614969E+05,3.668652E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.209543E+02,5.498556E-01,7.770699E+03,7.878455E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.209543E+03,5.205701E+00,7.352824E+04,7.454017E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.209543E+02,5.176660E-01,7.311386E+03,7.411928E+03
02:30:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.470551E+04,1.444412E+00,1.477338E+04,1.391123E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.692530E+00,2.753907E+04,2.593194E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,2.244468E+01,2.295631E+05,2.161662E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.125446E+00,2.173896E+04,2.047031E+04,4.072624E-01,1.481453E+04,5.846772E+00,7.393315E+04,7.152284E+04,4.072624E-01,6.965897E+03,2.544980E+01,3.614972E+05,3.668656E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.217956E+02,5.500735E-01,7.772967E+03,7.880758E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.217956E+03,5.209039E+00,7.356745E+04,7.457999E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.217956E+02,5.180034E-01,7.315360E+03,7.415964E+03
02:40:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.477010E+04,1.444412E+00,1.470879E+04,1.384567E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.710081E+00,2.759740E+04,2.597797E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,2.265520E+01,2.307033E+05,2.171655E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.144781E+00,2.184081E+04,2.055918E+04,4.072624E-01,1.481453E+04,5.846590E+00,7.393056E+04,7.152021E+04,4.072624E-01,6.984108E+03,2.545109E+01,3.614974E+05,3.668657E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.226369E+02,5.502728E-01,7.774969E+03,7.882792E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.226369E+03,5.212123E+00,7.360306E+04,7.461616E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.226369E+02,5.183132E-01,7.318938E+03,7.419598E+03
02:50:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.483469E+04,1.444412E+00,1.464420E+04,1.378011E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.727274E+00,2.765052E+04,2.601898E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,2.285837E+01,2.317501E+05,2.180755E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.163316E+00,2.193282E+04,2.063866E+04,4.072624E-01,1.481453E+04,5.846407E+00,7.392795E+04,7.151756E+04,4.072624E-01,7.002320E+03,2.545236E+01,3.614974E+05,3.668657E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.234782E+02,5.504566E-01,7.776750E+03,7.884601E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.234782E+03,5.214985E+00,7.363547E+04,7.464908E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.234782E+02,5.185981E-01,7.322162E+03,7.422873E+03
03:00:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.489928E+04,1.444412E+00,1.457961E+04,1.371453E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.744144E+00,2.769885E+04,2.605533E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,2.305469E+01,2.327095E+05,2.189016E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.181105E+00,2.201565E+04,2.070934E+04,4.072624E-01,1.481453E+04,5.846223E+00,7.392532E+04,7.151490E+04,4.072624E-01,7.020531E+03,2.545363E+01,3.614972E+05,3.668656E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.243194E+02,5.506274E-01,7.778347E+03,7.886222E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.243194E+03,5.217648E+00,7.366506E+04,7.467914E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.243194E+02,5.188609E-01,7.325071E+03,7.425828E+03
03:10:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.496387E+04,1.444412E+00,1.451502E+04,1.364897E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.760657E+00,2.774208E+04,2.608682E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,2.324438E+01,2.335848E+05,2.196477E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.198175E+00,2.208966E+04,2.077165E+04,4.072624E-01,1.481453E+04,5.846038E+00,7.392268E+04,7.151221E+04,4.072624E-01,7.038742E+03,2.545488E+01,3.614969E+05,3.668653E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.251607E+02,5.507873E-01,7.779787E+03,7.887686E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.251607E+03,5.220136E+00,7.369215E+04,7.470665E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.251607E+02,5.191039E-01,7.327697E+03,7.428495E+03
03:20:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.502845E+04,1.444412E+00,1.445043E+04,1.358341E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.776929E+00,2.778143E+04,2.611454E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,2.342893E+01,2.343917E+05,2.203282E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.214675E+00,2.215643E+04,2.082705E+04,4.072624E-01,1.481453E+04,5.845852E+00,7.392003E+04,7.150952E+04,4.072624E-01,7.056953E+03,2.545613E+01,3.614965E+05,3.668648E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.260020E+02,5.509386E-01,7.781104E+03,7.889024E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.260020E+03,5.222475E+00,7.371711E+04,7.473201E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.260020E+02,5.193299E-01,7.330080E+03,7.430916E+03
03:30:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.509304E+04,1.444412E+00,1.438585E+04,1.351783E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.792936E+00,2.781668E+04,2.613827E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,2.360820E+01,2.351295E+05,2.209422E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.230601E+00,2.221601E+04,2.087553E+04,4.072624E-01,1.481453E+04,5.845665E+00,7.391736E+04,7.150681E+04,4.072624E-01,7.075165E+03,2.545736E+01,3.614959E+05,3.668642E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.268433E+02,5.510826E-01,7.782318E+03,7.890256E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.268433E+03,5.224681E+00,7.374019E+04,7.475544E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.268433E+02,5.195406E-01,7.332245E+03,7.433114E+03
03:40:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.515763E+04,1.444412E+00,1.432126E+04,1.345227E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.808659E+00,2.784769E+04,2.615793E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,2.378211E+01,2.357981E+05,2.214903E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.245953E+00,2.226848E+04,2.091727E+04,4.072624E-01,1.481453E+04,5.845478E+00,7.391468E+04,7.150409E+04,4.072624E-01,7.093376E+03,2.545859E+01,3.614951E+05,3.668634E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.276846E+02,5.512202E-01,7.783441E+03,7.891397E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.276846E+03,5.226767E+00,7.376154E+04,7.477713E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.276846E+02,5.197373E-01,7.334210E+03,7.435111E+03
03:50:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.522222E+04,1.444412E+00,1.425667E+04,1.338671E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.824101E+00,2.787451E+04,2.617357E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,2.395086E+01,2.364003E+05,2.219748E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.260756E+00,2.231417E+04,2.095252E+04,4.072624E-01,1.481453E+04,5.845290E+00,7.391200E+04,7.150136E+04,4.072624E-01,7.111587E+03,2.545980E+01,3.614942E+05,3.668625E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.285259E+02,5.513524E-01,7.784485E+03,7.892457E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.285259E+03,5.228743E+00,7.378131E+04,7.479721E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.285259E+02,5.199211E-01,7.335993E+03,7.436921E+03
04:00:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.528681E+04,1.444412E+00,1.419208E+04,1.332112E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.839267E+00,2.789724E+04,2.618521E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,2.411467E+01,2.369389E+05,2.223981E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.275035E+00,2.235338E+04,2.098157E+04,4.072624E-01,1.481453E+04,5.845101E+00,7.390930E+04,7.149862E+04,4.072624E-01,7.129798E+03,2.546100E+01,3.614931E+05,3.668614E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.293671E+02,5.514796E-01,7.785459E+03,7.893446E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.293671E+03,5.230617E+00,7.379964E+04,7.481583E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.293671E+02,5.200932E-01,7.337607E+03,7.438560E+03
04:10:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.532987E+04,1.444412E+00,1.414902E+04,1.327742E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.854218E+00,2.795905E+04,2.623673E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,2.427396E+01,2.377803E+05,2.231327E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.288837E+00,2.242075E+04,2.103959E+04,4.072624E-01,1.481453E+04,5.844911E+00,7.390660E+04,7.149588E+04,4.072624E-01,7.141939E+03,2.546219E+01,3.614980E+05,3.668663E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.299280E+02,5.516024E-01,7.786650E+03,7.894656E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.299280E+03,5.232397E+00,7.381944E+04,7.483594E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.299280E+02,5.202544E-01,7.339346E+03,7.440327E+03
04:20:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.537293E+04,1.444412E+00,1.410596E+04,1.323371E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.868960E+00,2.801793E+04,2.628543E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,2.442890E+01,2.385698E+05,2.238178E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.302180E+00,2.248283E+04,2.109259E+04,4.072624E-01,1.481453E+04,5.844721E+00,7.390389E+04,7.149313E+04,4.072624E-01,7.154080E+03,2.546337E+01,3.615027E+05,3.668711E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.304889E+02,5.517213E-01,7.787786E+03,7.895810E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.304889E+03,5.234092E+00,7.383802E+04,7.485481E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.304889E+02,5.204056E-01,7.340942E+03,7.441948E+03
04:30:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.541599E+04,1.444412E+00,1.406290E+04,1.319000E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.883507E+00,2.807404E+04,2.633146E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,2.457971E+01,2.393099E+05,2.244557E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.315090E+00,2.253989E+04,2.114082E+04,4.072624E-01,1.481453E+04,5.844531E+00,7.390117E+04,7.149037E+04,4.072624E-01,7.166221E+03,2.546454E+01,3.615072E+05,3.668757E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.310497E+02,5.518366E-01,7.788871E+03,7.896912E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.310497E+03,5.235709E+00,7.385547E+04,7.487254E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.310497E+02,5.205475E-01,7.342407E+03,7.443436E+03
04:40:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.545904E+04,1.444412E+00,1.401984E+04,1.314628E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.897870E+00,2.812750E+04,2.637489E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,2.472659E+01,2.400028E+05,2.250484E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.327587E+00,2.259217E+04,2.118447E+04,4.072624E-01,1.481453E+04,5.844340E+00,7.389845E+04,7.148760E+04,4.072624E-01,7.178362E+03,2.546570E+01,3.615116E+05,3.668802E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.316106E+02,5.519489E-01,7.789912E+03,7.897969E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.316106E+03,5.237252E+00,7.387189E+04,7.488921E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.316106E+02,5.206810E-01,7.343751E+03,7.444801E+03
04:50:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.550210E+04,1.444412E+00,1.397678E+04,1.310257E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.912057E+00,2.817839E+04,2.641590E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,2.486971E+01,2.406506E+05,2.255985E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.339693E+00,2.263993E+04,2.122386E+04,4.072624E-01,1.481453E+04,5.844149E+00,7.389572E+04,7.148484E+04,4.072624E-01,7.190502E+03,2.546684E+01,3.615158E+05,3.668845E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.321714E+02,5.520583E-01,7.790913E+03,7.898986E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.321714E+03,5.238730E+00,7.388736E+04,7.490493E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.321714E+02,5.208067E-01,7.344984E+03,7.446053E+03
05:00:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.554516E+04,1.444412E+00,1.393373E+04,1.305886E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.926075E+00,2.822680E+04,2.645452E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,2.500924E+01,2.412552E+05,2.261074E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.351429E+00,2.268340E+04,2.125917E+04,4.072624E-01,1.481453E+04,5.843958E+00,7.389299E+04,7.148206E+04,4.072624E-01,7.202643E+03,2.546798E+01,3.615199E+05,3.668886E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.327323E+02,5.521653E-01,7.791878E+03,7.899967E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.327323E+03,5.240146E+00,7.390197E+04,7.491976E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.327323E+02,5.209253E-01,7.346115E+03,7.447202E+03
05:10:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.550210E+04,1.444412E+00,1.397678E+04,1.310257E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,3.477823E+00,3.541590E+04,3.365208E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,3.024241E+01,2.926393E+05,2.743354E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.802230E+00,2.711565E+04,2.541963E+04,4.072624E-01,1.481453E+04,5.843766E+00,7.389026E+04,7.147929E+04,4.072624E-01,7.190502E+03,2.546910E+01,3.615481E+05,3.669172E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.321714E+02,5.522701E-01,7.793934E+03,7.902055E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.321714E+03,5.241507E+00,7.392699E+04,7.494518E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.321714E+02,5.210374E-01,7.348275E+03,7.449396E+03
05:20:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.545904E+04,1.444412E+00,1.401984E+04,1.314628E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,3.578490E+00,3.681284E+04,3.506943E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,3.107093E+01,3.036591E+05,2.852781E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.868084E+00,2.783838E+04,2.610379E+04,4.072624E-01,1.481453E+04,5.843574E+00,7.388752E+04,7.147651E+04,4.072624E-01,7.178362E+03,2.547018E+01,3.615756E+05,3.669452E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.316106E+02,5.523217E-01,7.795232E+03,7.903373E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.316106E+03,5.242386E+00,7.394514E+04,7.496362E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.316106E+02,5.211012E-01,7.349747E+03,7.450891E+03
05:30:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.541599E+04,1.733897E+00,1.797144E+04,1.720404E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,3.992780E+00,4.241265E+04,4.075092E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,3.515285E+01,3.596164E+05,3.419703E+05,1.845225E+00,1.668771E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,3.267689E+00,3.261711E+04,3.080719E+04,4.072624E-01,1.481453E+04,5.843382E+00,7.388478E+04,7.147372E+04,4.072624E-01,7.166221E+03,2.547109E+01,3.616007E+05,3.669707E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.310497E+02,5.521774E-01,7.793734E+03,7.901852E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.310497E+03,5.241576E+00,7.393918E+04,7.495757E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.310497E+02,5.209988E-01,7.348847E+03,7.449977E+03
05:40:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.537293E+04,1.974382E+00,2.117270E+04,2.047903E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,4.324649E+00,4.677411E+04,4.517598E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,3.836244E+01,4.025699E+05,3.854878E+05,1.934817E+00,1.749796E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,3.576908E+00,3.679699E+04,3.503954E+04,4.072624E-01,1.481453E+04,5.843190E+00,7.388204E+04,7.147094E+04,4.072624E-01,7.154080E+03,2.547178E+01,3.616227E+05,3.669931E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.304889E+02,5.517801E-01,7.788626E+03,7.896663E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.304889E+03,5.238577E+00,7.390201E+04,7.491981E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.304889E+02,5.206800E-01,7.344858E+03,7.445926E+03
05:50:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.532987E+04,2.213438E+00,2.427458E+04,2.364276E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,4.652030E+00,5.096525E+04,4.942792E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,4.152228E+01,4.437930E+05,4.272477E+05,2.035717E+00,1.841047E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,3.881139E+00,4.080758E+04,3.909982E+04,4.072624E-01,1.481453E+04,5.842998E+00,7.387930E+04,7.146816E+04,4.072624E-01,7.141939E+03,2.547225E+01,3.616416E+05,3.670122E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.299280E+02,5.511494E-01,7.780187E+03,7.888091E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.299280E+03,5.233534E+00,7.383566E+04,7.485241E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.299280E+02,5.201572E-01,7.337958E+03,7.438918E+03
06:00:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.528681E+04,2.449807E+00,2.726148E+04,2.668244E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,4.980492E+00,5.506078E+04,5.358251E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,4.465910E+01,4.836581E+05,4.676263E+05,2.133946E+00,1.929883E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,4.182550E+00,4.467959E+04,4.301903E+04,4.072624E-01,1.481453E+04,5.842806E+00,7.387656E+04,7.146537E+04,4.072624E-01,7.129798E+03,2.547251E+01,3.616574E+05,3.670283E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.293671E+02,5.503205E-01,7.768920E+03,7.876648E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.293671E+03,5.226718E+00,7.374400E+04,7.475932E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.293671E+02,5.194561E-01,7.328515E+03,7.429326E+03
06:10:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.513610E+04,2.722304E+00,3.081185E+04,3.045943E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,5.330597E+00,5.966468E+04,5.852568E+04,1.849001E+01,1.672186E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,4.802380E+01,5.285666E+05,5.152557E+05,2.272811E+00,2.055468E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,4.508848E+00,4.907349E+04,4.764634E+04,4.072624E-01,1.481453E+04,5.842614E+00,7.387382E+04,7.146258E+04,4.072624E-01,7.087305E+03,2.547258E+01,3.617009E+05,3.670725E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.274041E+02,5.493281E-01,7.756722E+03,7.864258E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.274041E+03,5.218397E+00,7.364491E+04,7.465867E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.274041E+02,5.186033E-01,7.318310E+03,7.418960E+03
06:20:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.498539E+04,3.106605E+00,3.572044E+04,3.608461E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,5.826942E+00,6.605543E+04,6.590602E+04,1.903168E+01,1.721173E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,5.290953E+01,5.921001E+05,5.871266E+05,2.414396E+00,2.183514E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,4.993627E+00,5.541275E+04,5.472930E+04,4.072624E-01,1.481453E+04,5.842422E+00,7.387108E+04,7.145980E+04,4.072624E-01,7.044813E+03,2.547249E+01,3.617421E+05,3.671143E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.254412E+02,5.482252E-01,7.742949E+03,7.850268E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.254412E+03,5.209005E+00,7.353052E+04,7.454248E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.254412E+02,5.176434E-01,7.306577E+03,7.407043E+03
06:30:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.483469E+04,3.385594E+00,3.920630E+04,4.023150E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,6.227472E+00,7.111719E+04,7.183063E+04,2.006193E+01,1.814346E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,5.671095E+01,6.407660E+05,6.434287E+05,2.509298E+00,2.269340E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,5.363156E+00,6.017991E+04,6.020059E+04,4.072624E-01,1.481453E+04,5.842232E+00,7.386837E+04,7.145705E+04,4.072624E-01,7.002320E+03,2.547229E+01,3.617817E+05,3.671545E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.234782E+02,5.470790E-01,7.728556E+03,7.835650E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.234782E+03,5.199097E+00,7.340878E+04,7.441883E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.234782E+02,5.166339E-01,7.294134E+03,7.394405E+03
06:40:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.468398E+04,3.692841E+00,4.298084E+04,4.508388E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,6.659003E+00,7.647345E+04,7.854689E+04,2.093621E+01,1.893414E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,6.084433E+01,6.927002E+05,7.077687E+05,2.624060E+00,2.373128E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,5.769601E+00,6.532303E+04,6.651135E+04,4.072624E-01,1.481453E+04,5.842049E+00,7.386575E+04,7.145440E+04,4.072624E-01,6.959827E+03,2.547199E+01,3.618200E+05,3.671934E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.215152E+02,5.459275E-01,7.714089E+03,7.820955E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.215152E+03,5.188999E+00,7.328432E+04,7.429241E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.215152E+02,5.156109E-01,7.281500E+03,7.381573E+03
06:50:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.453327E+04,3.995255E+00,4.662314E+04,4.974936E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,7.091998E+00,8.174642E+04,8.502361E+04,2.191607E+01,1.982030E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,6.497021E+01,7.435698E+05,7.701237E+05,2.731447E+00,2.470246E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,6.176454E+00,7.037569E+04,7.267900E+04,4.072624E-01,1.481453E+04,5.841875E+00,7.386328E+04,7.145188E+04,4.072624E-01,6.917334E+03,2.547161E+01,3.618570E+05,3.672310E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.195522E+02,5.447779E-01,7.699647E+03,7.806286E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.195522E+03,5.178780E+00,7.315812E+04,7.416423E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.195522E+02,5.145859E-01,7.268838E+03,7.368711E+03
07:00:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.438257E+04,4.295794E+00,5.017127E+04,5.423536E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,7.525320E+00,8.692159E+04,9.123195E+04,2.283854E+01,2.065456E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,6.909891E+01,7.935040E+05,8.303063E+05,2.834026E+00,2.563016E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,6.585718E+00,7.536238E+04,7.868752E+04,4.072624E-01,1.481453E+04,5.841714E+00,7.386098E+04,7.144955E+04,4.072624E-01,6.874841E+03,2.547114E+01,3.618928E+05,3.672674E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.175892E+02,5.436250E-01,7.685160E+03,7.791572E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.175892E+03,5.168407E+00,7.302974E+04,7.403384E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.175892E+02,5.135605E-01,7.256169E+03,7.355844E+03
07:10:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.401657E+04,4.721343E+00,5.528849E+04,6.009215E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,8.138076E+00,9.448500E+04,9.954715E+04,2.376686E+01,2.149410E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,7.488844E+01,8.659305E+05,9.107677E+05,2.914038E+00,2.635377E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,7.158974E+00,8.258338E+04,8.674762E+04,4.072624E-01,1.481453E+04,5.841566E+00,7.385886E+04,7.144740E+04,4.072624E-01,6.771644E+03,2.547058E+01,3.619880E+05,3.673641E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.128219E+02,5.424662E-01,7.673392E+03,7.779619E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.128219E+03,5.157868E+00,7.292705E+04,7.392953E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.128219E+02,5.125379E-01,7.246345E+03,7.345865E+03
07:20:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.365056E+04,5.044402E+00,5.897758E+04,6.398384E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,8.587770E+00,9.979802E+04,1.050284E+05,2.520447E+01,2.279424E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,7.905055E+01,9.161331E+05,9.631390E+05,3.177817E+00,2.673713E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,7.573123E+00,8.763411E+04,9.205554E+04,4.072624E-01,1.481453E+04,5.841432E+00,7.385695E+04,7.144546E+04,4.072624E-01,6.668447E+03,2.546990E+01,3.620815E+05,3.674591E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.080546E+02,5.412758E-01,7.661173E+03,7.767208E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.080546E+03,5.146956E+00,7.281901E+04,7.381979E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.080546E+02,5.115014E-01,7.236323E+03,7.335685E+03
07:30:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.328456E+04,5.437367E+00,6.338429E+04,6.862431E+04,1.834517E+00,1.659087E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.128120E+00,1.060313E+05,1.115193E+05,2.604466E+01,2.355408E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.414114E+01,9.759102E+05,1.025827E+06,3.441432E+00,2.474815E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,8.084219E+00,9.369146E+04,9.843884E+04,4.072624E-01,1.481453E+04,5.841317E+00,7.385531E+04,7.144379E+04,4.072624E-01,6.565250E+03,2.546906E+01,3.621727E+05,3.675517E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.032874E+02,5.400076E-01,7.647844E+03,7.753670E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.032874E+03,5.135301E+00,7.270038E+04,7.369930E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.032874E+02,5.104172E-01,7.225619E+03,7.324813E+03
