Time,CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
07:40:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.291856E+04,5.808918E+00,6.740980E+04,7.280894E+04,1.854458E+00,1.677121E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.632954E+00,1.116696E+05,1.173472E+05,2.694359E+01,2.436705E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.886130E+01,1.029665E+06,1.081922E+06,3.627818E+00,2.322643E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,8.561706E+00,9.918589E+04,1.042039E+05,4.072624E-01,1.481453E+04,5.841226E+00,7.385402E+04,7.144248E+04,4.072624E-01,6.462053E+03,2.546804E+01,3.622613E+05,3.676416E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.985201E+02,5.386460E-01,7.633184E+03,7.738779E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.985201E+03,5.122789E+00,7.256951E+04,7.356637E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.985201E+02,5.092748E-01,7.214086E+03,7.313099E+03
07:50:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.255256E+04,6.173592E+00,7.123207E+04,7.692457E+04,1.878075E+00,1.698479E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.012354E+01,1.169756E+05,1.230075E+05,2.779190E+01,2.513424E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,9.342846E+01,1.080084E+06,1.136110E+06,3.879192E+00,2.110380E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.027609E+00,1.043876E+05,1.098086E+05,4.072624E-01,1.481453E+04,5.841166E+00,7.385316E+04,7.144160E+04,4.072624E-01,6.358856E+03,2.546683E+01,3.623473E+05,3.677290E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.937528E+02,5.371998E-01,7.617315E+03,7.722661E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.937528E+03,5.109491E+00,7.242744E+04,7.342207E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.937528E+02,5.080815E-01,7.201826E+03,7.300647E+03
08:00:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.218655E+04,6.533223E+00,7.487532E+04,8.097039E+04,1.901274E+00,1.719460E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.060241E+01,1.219849E+05,1.284875E+05,2.862068E+01,2.588376E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,9.786884E+01,1.127542E+06,1.188374E+06,4.107250E+00,1.905337E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.484315E+00,1.093294E+05,1.152506E+05,4.072624E-01,1.481453E+04,5.841139E+00,7.385277E+04,7.144121E+04,4.072624E-01,6.255659E+03,2.546546E+01,3.624309E+05,3.678139E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.889855E+02,5.356857E-01,7.600478E+03,7.705559E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.889855E+03,5.095567E+00,7.227643E+04,7.326869E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.889855E+02,5.068522E-01,7.189053E+03,7.287673E+03
08:10:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.177749E+04,6.368040E+00,7.310771E+04,7.896464E+04,1.874851E+00,1.695564E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.033085E+01,1.193168E+05,1.255293E+05,2.763509E+01,2.499242E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,9.498029E+01,1.099447E+06,1.157107E+06,3.770439E+00,2.172976E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.221465E+00,1.068323E+05,1.124448E+05,4.072624E-01,1.481453E+04,5.841146E+00,7.385288E+04,7.144132E+04,4.072624E-01,6.140322E+03,2.546392E+01,3.625243E+05,3.679087E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.836574E+02,5.341166E-01,7.583416E+03,7.688229E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.836574E+03,5.081135E+00,7.212378E+04,7.311364E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.836574E+02,5.055969E-01,7.176469E+03,7.274891E+03
08:20:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.136843E+04,6.505963E+00,7.506820E+04,8.112696E+04,1.895698E+00,1.714418E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.052164E+01,1.223276E+05,1.287884E+05,2.791553E+01,2.524604E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,9.670353E+01,1.127480E+06,1.187684E+06,3.910037E+00,2.057954E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.422229E+00,1.099557E+05,1.158450E+05,4.072624E-01,1.481453E+04,5.841189E+00,7.385349E+04,7.144194E+04,4.072624E-01,6.024984E+03,2.546227E+01,3.626160E+05,3.680019E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.783293E+02,5.325549E-01,7.566461E+03,7.671008E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.783293E+03,5.066722E+00,7.197140E+04,7.295887E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.783293E+02,5.043648E-01,7.164216E+03,7.262445E+03
08:30:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.095937E+04,6.411776E+00,7.441734E+04,8.037000E+04,1.883762E+00,1.703623E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.039784E+01,1.217995E+05,1.281538E+05,2.745184E+01,2.482670E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,9.523108E+01,1.119560E+06,1.178483E+06,3.761400E+00,2.180422E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.304322E+00,1.094939E+05,1.152684E+05,4.072624E-01,1.481453E+04,5.841263E+00,7.385454E+04,7.144300E+04,4.072624E-01,5.909646E+03,2.546064E+01,3.627081E+05,3.680955E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.730012E+02,5.311559E-01,7.551827E+03,7.656144E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.730012E+03,5.053629E+00,7.183786E+04,7.282322E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.730012E+02,5.032815E-01,7.154087E+03,7.252157E+03
08:40:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.055031E+04,6.371846E+00,7.437729E+04,8.030047E+04,1.879200E+00,1.699497E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.035570E+01,1.221906E+05,1.285271E+05,2.716002E+01,2.456278E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,9.458311E+01,1.120921E+06,1.179526E+06,3.670047E+00,2.255692E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.271818E+00,1.099934E+05,1.157535E+05,4.072624E-01,1.481453E+04,5.841357E+00,7.385588E+04,7.144437E+04,4.072624E-01,5.794308E+03,2.545910E+01,3.628015E+05,3.681903E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.676730E+02,5.299828E-01,7.540416E+03,7.644553E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.676730E+03,5.042388E+00,7.173074E+04,7.271442E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.676730E+02,5.023989E-01,7.146821E+03,7.244777E+03
08:50:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.014125E+04,6.337627E+00,7.440138E+04,8.030533E+04,1.875042E+00,1.695737E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.032616E+01,1.227234E+05,1.290542E+05,2.691087E+01,2.433746E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,9.406815E+01,1.123778E+06,1.182200E+06,3.587257E+00,2.323906E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.255189E+00,1.106715E+05,1.164325E+05,4.072624E-01,1.481453E+04,5.841464E+00,7.385741E+04,7.144592E+04,4.072624E-01,5.678970E+03,2.545765E+01,3.628962E+05,3.682865E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.623449E+02,5.290233E-01,7.532053E+03,7.636059E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.623449E+03,5.032915E+00,7.164885E+04,7.263125E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.623449E+02,5.017090E-01,7.142304E+03,7.240189E+03
09:00:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.973219E+04,6.305788E+00,7.445220E+04,8.034207E+04,1.871557E+00,1.692585E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.030287E+01,1.233264E+05,1.296576E+05,2.669294E+01,2.414037E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,9.363198E+01,1.127521E+06,1.185834E+06,3.513170E+00,2.384950E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.249134E+00,1.114685E+05,1.172395E+05,4.072624E-01,1.481453E+04,5.841579E+00,7.385905E+04,7.144759E+04,4.072624E-01,5.563633E+03,2.545629E+01,3.629921E+05,3.683839E+05,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.570168E+02,5.282484E-01,7.526324E+03,7.630240E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.570168E+03,5.024973E+00,7.158881E+04,7.257027E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.570168E+02,5.011887E-01,7.140208E+03,7.238060E+03
09:10:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.936618E+04,6.275766E+00,7.448037E+04,8.035896E+04,1.868589E+00,1.689900E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.028510E+01,1.239005E+05,1.302354E+05,2.649947E+01,2.396540E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,9.326862E+01,1.131173E+06,1.189424E+06,3.446340E+00,2.440014E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.252791E+00,1.122837E+05,1.180707E+05,4.072624E-01,1.481453E+04,5.841700E+00,7.386078E+04,7.144935E+04,4.072624E-01,5.460436E+03,2.545499E+01,3.630768E+05,3.684699E+05,1.881383E-02,6.843698E+02,1.882574E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.522495E+02,5.276280E-01,7.522238E+03,7.626090E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.522495E+03,5.018323E+00,7.154160E+04,7.252231E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.522495E+02,5.008146E-01,7.139638E+03,7.237480E+03
09:20:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.900018E+04,6.247195E+00,7.452488E+04,8.039444E+04,1.866022E+00,1.687580E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.027138E+01,1.245202E+05,1.308618E+05,2.632576E+01,2.380830E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,9.296384E+01,1.135483E+06,1.193719E+06,3.385620E+00,2.490044E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.264542E+00,1.131900E+05,1.189987E+05,4.072624E-01,1.481453E+04,5.841826E+00,7.386257E+04,7.145116E+04,4.072624E-01,5.357239E+03,2.545376E+01,3.631623E+05,3.685568E+05,1.881383E-02,6.843698E+02,1.901529E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.474822E+02,5.271350E-01,7.519971E+03,7.623788E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.474822E+03,5.012756E+00,7.150983E+04,7.249004E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.474822E+02,5.005658E-01,7.140856E+03,7.238718E+03
09:30:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.863418E+04,6.219823E+00,7.458285E+04,8.044479E+04,1.863774E+00,1.685546E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.025997E+01,1.251658E+05,1.315155E+05,2.616822E+01,2.366583E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,9.269730E+01,1.140224E+06,1.198466E+06,3.330075E+00,2.535812E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.281979E+00,1.141602E+05,1.199938E+05,4.072624E-01,1.481453E+04,5.841954E+00,7.386440E+04,7.145302E+04,4.072624E-01,5.254042E+03,2.545257E+01,3.632486E+05,3.686444E+05,1.881383E-02,6.843698E+02,1.918050E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.427150E+02,5.267459E-01,7.519186E+03,7.622990E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.427150E+03,5.008092E+00,7.149095E+04,7.247086E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.427150E+02,5.004238E-01,7.143597E+03,7.241502E+03
09:40:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.826818E+04,6.193458E+00,7.465218E+04,8.050740E+04,1.861776E+00,1.683739E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.024995E+01,1.258271E+05,1.321855E+05,2.602402E+01,2.353541E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,9.245874E+01,1.145280E+06,1.203543E+06,3.278839E+00,2.578029E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.303850E+00,1.151804E+05,1.210409E+05,4.072624E-01,1.481453E+04,5.842084E+00,7.386626E+04,7.145491E+04,4.072624E-01,5.150845E+03,2.545142E+01,3.633354E+05,3.687326E+05,1.881383E-02,6.843698E+02,1.932503E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.379477E+02,5.264399E-01,7.519587E+03,7.623397E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.379477E+03,5.004170E+00,7.148267E+04,7.246245E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.379477E+02,5.003717E-01,7.147620E+03,7.245588E+03
09:50:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.790218E+04,6.167958E+00,7.473121E+04,8.058034E+04,1.859980E+00,1.682115E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.024055E+01,1.264954E+05,1.328626E+05,2.589105E+01,2.341516E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,9.223933E+01,1.150552E+06,1.208845E+06,3.231344E+00,2.617163E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.328911E+00,1.162364E+05,1.221253E+05,4.072624E-01,1.481453E+04,5.842217E+00,7.386815E+04,7.145683E+04,4.072624E-01,5.047648E+03,2.545031E+01,3.634228E+05,3.688214E+05,1.881383E-02,6.843698E+02,1.945192E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.331804E+02,5.262003E-01,7.520936E+03,7.624767E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.331804E+03,5.000864E+00,7.148316E+04,7.246295E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.331804E+02,5.003955E-01,7.152727E+03,7.250775E+03
10:00:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.753617E+04,6.143206E+00,7.481868E+04,8.066215E+04,1.858348E+00,1.680639E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.023083E+01,1.271600E+05,1.335358E+05,2.576767E+01,2.330358E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,9.202894E+01,1.155924E+06,1.214251E+06,3.187136E+00,2.653589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.355893E+00,1.173141E+05,1.232318E+05,4.072624E-01,1.481453E+04,5.842350E+00,7.387005E+04,7.145876E+04,4.072624E-01,4.944451E+03,2.544924E+01,3.635107E+05,3.689107E+05,1.881383E-02,6.843698E+02,1.956375E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.284131E+02,5.260143E-01,7.523049E+03,7.626913E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.284131E+03,4.998072E+00,7.149100E+04,7.247091E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.284131E+02,5.004839E-01,7.158756E+03,7.256898E+03
10:10:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.721323E+04,6.119112E+00,7.487048E+04,8.070792E+04,1.856850E+00,1.679285E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.021896E+01,1.277095E+05,1.340907E+05,2.565257E+01,2.319949E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,9.180871E+01,1.160276E+06,1.218607E+06,3.145822E+00,2.687630E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.382627E+00,1.182979E+05,1.242419E+05,4.072624E-01,1.481453E+04,5.842484E+00,7.387197E+04,7.146070E+04,4.072624E-01,4.853395E+03,2.544821E+01,3.635870E+05,3.689881E+05,1.881383E-02,6.843698E+02,1.966274E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.242067E+02,5.258718E-01,7.525222E+03,7.629121E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.242067E+03,4.995716E+00,7.149944E+04,7.247948E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.242067E+02,5.006273E-01,7.165009E+03,7.263249E+03
10:20:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.689029E+04,6.095599E+00,7.492883E+04,8.076052E+04,1.855465E+00,1.678032E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.020506E+01,1.282360E+05,1.346224E+05,2.554480E+01,2.310202E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,9.157785E+01,1.164508E+06,1.222843E+06,3.107160E+00,2.719487E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.408802E+00,1.192755E+05,1.252456E+05,4.072624E-01,1.481453E+04,5.842619E+00,7.387388E+04,7.146265E+04,4.072624E-01,4.762339E+03,2.544720E+01,3.636637E+05,3.690660E+05,1.881383E-02,6.843698E+02,1.975069E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.200003E+02,5.257654E-01,7.527910E+03,7.631851E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.200003E+03,4.993734E+00,7.151323E+04,7.249349E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.200003E+02,5.008180E-01,7.171936E+03,7.270285E+03
10:30:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.656734E+04,6.072605E+00,7.499302E+04,8.081919E+04,1.854173E+00,1.676864E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.018878E+01,1.287358E+05,1.351264E+05,2.544343E+01,2.301034E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,9.133235E+01,1.168575E+06,1.226906E+06,3.070836E+00,2.749416E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.433832E+00,1.202401E+05,1.262357E+05,4.072624E-01,1.481453E+04,5.842753E+00,7.387580E+04,7.146460E+04,4.072624E-01,4.671282E+03,2.544622E+01,3.637408E+05,3.691444E+05,1.881383E-02,6.843698E+02,1.982925E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.157939E+02,5.256884E-01,7.531018E+03,7.635007E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.157939E+03,4.992073E+00,7.153160E+04,7.251214E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.157939E+02,5.010487E-01,7.179434E+03,7.277901E+03
10:40:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.624440E+04,6.050078E+00,7.506245E+04,8.088328E+04,1.852959E+00,1.675766E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.016990E+01,1.292063E+05,1.355996E+05,2.534769E+01,2.292376E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,9.106911E+01,1.172442E+06,1.230756E+06,3.036581E+00,2.746201E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.457202E+00,1.211861E+05,1.272058E+05,4.072624E-01,1.481453E+04,5.842888E+00,7.387772E+04,7.146655E+04,4.072624E-01,4.580226E+03,2.544528E+01,3.638184E+05,3.692231E+05,1.881383E-02,6.843698E+02,1.989979E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.115875E+02,5.256349E-01,7.534460E+03,7.638504E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.115875E+03,4.990684E+00,7.155384E+04,7.253473E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.115875E+02,5.013126E-01,7.187406E+03,7.285998E+03
10:50:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.592146E+04,6.027973E+00,7.513665E+04,8.095226E+04,1.851813E+00,1.674729E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.014844E+01,1.296478E+05,1.360422E+05,2.525698E+01,2.284172E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,9.078763E+01,1.176105E+06,1.234385E+06,3.004183E+00,2.716901E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.478640E+00,1.221103E+05,1.281525E+05,4.072624E-01,1.481453E+04,5.843022E+00,7.387964E+04,7.146850E+04,4.072624E-01,4.489170E+03,2.544436E+01,3.638963E+05,3.693023E+05,1.881383E-02,6.843698E+02,1.996353E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.073811E+02,5.255997E-01,7.538165E+03,7.642267E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.073811E+03,4.989523E+00,7.157934E+04,7.256063E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.073811E+02,5.016035E-01,7.195764E+03,7.294487E+03
11:00:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.559852E+04,6.006255E+00,7.521519E+04,8.102574E+04,1.850723E+00,1.673743E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.012478E+01,1.300645E+05,1.364585E+05,2.517077E+01,2.276376E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,9.049076E+01,1.179594E+06,1.237828E+06,2.973463E+00,2.689119E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.498120E+00,1.230125E+05,1.290756E+05,4.072624E-01,1.481453E+04,5.843156E+00,7.388155E+04,7.147044E+04,4.072624E-01,4.398114E+03,2.544347E+01,3.639747E+05,3.693819E+05,1.881383E-02,6.843698E+02,2.002146E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.031746E+02,5.255788E-01,7.542073E+03,7.646236E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.031746E+03,4.988554E+00,7.160758E+04,7.258931E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.031746E+02,5.019157E-01,7.204424E+03,7.303284E+03
11:10:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.538322E+04,5.984893E+00,7.519009E+04,8.099393E+04,1.849683E+00,1.672803E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.010020E+01,1.302433E+05,1.366325E+05,2.508865E+01,2.268949E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,9.019021E+01,1.180765E+06,1.238910E+06,2.944267E+00,2.662715E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.516679E+00,1.236767E+05,1.297561E+05,4.072624E-01,1.481453E+04,5.843289E+00,7.388346E+04,7.147238E+04,4.072624E-01,4.337410E+03,2.544260E+01,3.640230E+05,3.694310E+05,1.881383E-02,6.843698E+02,2.007446E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.003704E+02,5.255682E-01,7.544726E+03,7.648930E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.003704E+03,4.987743E+00,7.162404E+04,7.260603E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.003704E+02,5.022437E-01,7.211909E+03,7.310886E+03
11:20:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.516792E+04,5.963860E+00,7.516870E+04,8.096594E+04,1.848685E+00,1.671901E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.007518E+01,1.304171E+05,1.368015E+05,2.501013E+01,2.261848E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.989010E+01,1.181941E+06,1.239996E+06,2.916369E+00,2.637485E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.534553E+00,1.243332E+05,1.304286E+05,4.072624E-01,1.481453E+04,5.843422E+00,7.388535E+04,7.147430E+04,4.072624E-01,4.276706E+03,2.544176E+01,3.640718E+05,3.694805E+05,1.881383E-02,6.843698E+02,2.012332E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.975661E+02,5.255638E-01,7.547467E+03,7.651714E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,1.975661E+03,4.987052E+00,7.164222E+04,7.262450E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.975661E+02,5.025822E-01,7.219544E+03,7.318641E+03
11:30:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.495263E+04,5.943137E+00,7.515079E+04,8.094155E+04,1.847725E+00,1.671032E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.005076E+01,1.305976E+05,1.369776E+05,2.493494E+01,2.255048E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.960036E+01,1.183234E+06,1.241205E+06,2.889684E+00,2.613352E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.552563E+00,1.249911E+05,1.311026E+05,4.072624E-01,1.481453E+04,5.843555E+00,7.388724E+04,7.147622E+04,4.072624E-01,4.216002E+03,2.544095E+01,3.641208E+05,3.695303E+05,1.881383E-02,6.843698E+02,2.016867E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.947618E+02,5.255627E-01,7.550256E+03,7.654547E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,1.947618E+03,4.986453E+00,7.166173E+04,7.264431E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.947618E+02,5.029267E-01,7.227264E+03,7.326482E+03
11:40:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.473733E+04,5.922708E+00,7.513619E+04,8.092054E+04,1.846799E+00,1.670195E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.002814E+01,1.307983E+05,1.371746E+05,2.486286E+01,2.248529E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.933256E+01,1.184773E+06,1.242670E+06,2.864141E+00,2.590251E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.571711E+00,1.256620E+05,1.317898E+05,4.072624E-01,1.481453E+04,5.843686E+00,7.388912E+04,7.147813E+04,4.072624E-01,4.155298E+03,2.544015E+01,3.641702E+05,3.695805E+05,1.881383E-02,6.843698E+02,2.021103E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.919575E+02,5.255629E-01,7.553063E+03,7.657398E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,1.919575E+03,4.985927E+00,7.168227E+04,7.266517E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.919575E+02,5.032733E-01,7.235014E+03,7.334354E+03
11:50:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.452204E+04,5.902562E+00,7.512478E+04,8.090282E+04,1.845905E+00,1.669386E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.000835E+01,1.310309E+05,1.374045E+05,2.479368E+01,2.242273E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.909669E+01,1.186672E+06,1.244509E+06,2.839658E+00,2.568109E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.592876E+00,1.263555E+05,1.325002E+05,4.072624E-01,1.481453E+04,5.843817E+00,7.389098E+04,7.148002E+04,4.072624E-01,4.094594E+03,2.543938E+01,3.642198E+05,3.696309E+05,1.881383E-02,6.843698E+02,2.025082E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.891533E+02,5.255630E-01,7.555869E+03,7.660248E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,1.891533E+03,4.985458E+00,7.170361E+04,7.268685E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.891533E+02,5.036186E-01,7.242744E+03,7.342205E+03
12:00:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.430674E+04,5.882691E+00,7.511646E+04,8.088828E+04,1.845039E+00,1.668603E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.991972E+00,1.313020E+05,1.376742E+05,2.472720E+01,2.236260E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.889846E+01,1.188995E+06,1.246787E+06,2.816159E+00,2.546858E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.616592E+00,1.270777E+05,1.332401E+05,4.072624E-01,1.481453E+04,5.843947E+00,7.389284E+04,7.148191E+04,4.072624E-01,4.033889E+03,2.543862E+01,3.642698E+05,3.696816E+05,1.881383E-02,6.843698E+02,2.028842E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.863490E+02,5.255621E-01,7.558660E+03,7.663083E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,1.863490E+03,4.985032E+00,7.172557E+04,7.270916E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.863490E+02,5.039598E-01,7.250418E+03,7.349999E+03
12:10:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.413451E+04,5.863093E+00,7.506816E+04,8.083315E+04,1.844200E+00,1.667844E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.979143E+00,1.315219E+05,1.378928E+05,2.466323E+01,2.230476E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.873932E+01,1.190846E+06,1.248600E+06,2.793578E+00,2.526436E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.642897E+00,1.277379E+05,1.339175E+05,4.072624E-01,1.481453E+04,5.844076E+00,7.389468E+04,7.148378E+04,4.072624E-01,3.985326E+03,2.543789E+01,3.643078E+05,3.697203E+05,1.881383E-02,6.843698E+02,2.032414E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.841056E+02,5.255594E-01,7.560865E+03,7.665323E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,1.841056E+03,4.984639E+00,7.174240E+04,7.272625E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.841056E+02,5.042948E-01,7.257441E+03,7.357132E+03
12:20:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.396227E+04,5.843772E+00,7.502297E+04,8.078123E+04,1.843386E+00,1.667108E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.968989E+00,1.317719E+05,1.381429E+05,2.460164E+01,2.224905E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.860866E+01,1.193019E+06,1.250749E+06,2.777180E+00,2.511606E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.670507E+00,1.284129E+05,1.346103E+05,4.072624E-01,1.481453E+04,5.844205E+00,7.389652E+04,7.148564E+04,4.072624E-01,3.936763E+03,2.543717E+01,3.643461E+05,3.697592E+05,1.881383E-02,6.843698E+02,2.035825E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.818621E+02,5.255548E-01,7.563043E+03,7.667535E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,1.818621E+03,4.984273E+00,7.175962E+04,7.274373E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.818621E+02,5.046211E-01,7.264341E+03,7.364141E+03
12:30:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.379003E+04,5.824727E+00,7.498089E+04,8.073252E+04,1.842594E+00,1.666392E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.960474E+00,1.320403E+05,1.384128E+05,2.454226E+01,2.219535E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.849506E+01,1.195383E+06,1.253104E+06,2.768394E+00,2.503660E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.698233E+00,1.290892E+05,1.353048E+05,4.072624E-01,1.481453E+04,5.844332E+00,7.389834E+04,7.148749E+04,4.072624E-01,3.888200E+03,2.543646E+01,3.643846E+05,3.697983E+05,1.881383E-02,6.843698E+02,2.039095E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.796187E+02,5.255490E-01,7.565205E+03,7.669730E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,1.796187E+03,4.983933E+00,7.177720E+04,7.276160E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.796187E+02,5.049376E-01,7.271100E+03,7.371006E+03
12:40:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.361780E+04,5.805959E+00,7.494192E+04,8.068703E+04,1.841825E+00,1.665696E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.952913E+00,1.323195E+05,1.386947E+05,2.448498E+01,2.214355E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.839138E+01,1.197859E+06,1.255586E+06,2.759940E+00,2.496014E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.725309E+00,1.297581E+05,1.359927E+05,4.072624E-01,1.481453E+04,5.844459E+00,7.390014E+04,7.148932E+04,4.072624E-01,3.839636E+03,2.543577E+01,3.644233E+05,3.698376E+05,1.881383E-02,6.843698E+02,2.042244E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.773753E+02,5.255435E-01,7.567369E+03,7.671928E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,1.773753E+03,4.983623E+00,7.179521E+04,7.277989E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.773753E+02,5.052439E-01,7.277714E+03,7.377724E+03
12:50:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.344556E+04,5.787471E+00,7.490610E+04,8.064478E+04,1.841079E+00,1.665022E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.946001E+00,1.326060E+05,1.389847E+05,2.442988E+01,2.209371E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.829401E+01,1.200405E+06,1.258150E+06,2.751830E+00,2.488680E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.751321E+00,1.304151E+05,1.366688E+05,4.072624E-01,1.481453E+04,5.844585E+00,7.390194E+04,7.149115E+04,4.072624E-01,3.791073E+03,2.543509E+01,3.644622E+05,3.698771E+05,1.881383E-02,6.843698E+02,2.045278E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.751319E+02,5.255414E-01,7.569582E+03,7.674176E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,1.751319E+03,4.983363E+00,7.181393E+04,7.279890E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.751319E+02,5.055418E-01,7.284208E+03,7.384320E+03
13:00:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.327332E+04,5.769261E+00,7.487342E+04,8.060579E+04,1.840355E+00,1.664367E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.940002E+00,1.329027E+05,1.392854E+05,2.437678E+01,2.204569E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.820473E+01,1.203043E+06,1.260812E+06,2.744037E+00,2.481633E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.776382E+00,1.310614E+05,1.373338E+05,4.072624E-01,1.481453E+04,5.844709E+00,7.390372E+04,7.149296E+04,4.072624E-01,3.742510E+03,2.543443E+01,3.645013E+05,3.699168E+05,1.881383E-02,6.843698E+02,2.048208E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.728884E+02,5.255496E-01,7.571942E+03,7.676573E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,1.728884E+03,4.983201E+00,7.183405E+04,7.281933E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.728884E+02,5.058360E-01,7.290650E+03,7.390863E+03
13:10:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.316568E+04,5.751328E+00,7.477926E+04,8.050436E+04,1.839651E+00,1.663730E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.935681E+00,1.330817E+05,1.394663E+05,2.432551E+01,2.199933E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.813037E+01,1.204483E+06,1.262259E+06,2.736536E+00,2.474848E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.801115E+00,1.315674E+05,1.378556E+05,4.072624E-01,1.481453E+04,5.844833E+00,7.390549E+04,7.149475E+04,4.072624E-01,3.712158E+03,2.543379E+01,3.645225E+05,3.699383E+05,1.881383E-02,6.843698E+02,2.051046E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.714863E+02,5.255791E-01,7.573765E+03,7.678425E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,1.714863E+03,4.983221E+00,7.184836E+04,7.283387E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.714863E+02,5.061355E-01,7.296325E+03,7.396627E+03
13:20:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.305803E+04,5.733661E+00,7.468810E+04,8.040605E+04,1.838966E+00,1.663111E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.934086E+00,1.332915E+05,1.396788E+05,2.427597E+01,2.195452E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.808299E+01,1.206227E+06,1.264023E+06,2.729306E+00,2.468310E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.826825E+00,1.320844E+05,1.383887E+05,4.072624E-01,1.481453E+04,5.844956E+00,7.390724E+04,7.149653E+04,4.072624E-01,3.681806E+03,2.543317E+01,3.645440E+05,3.699602E+05,1.881383E-02,6.843698E+02,2.053803E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.700842E+02,5.256449E-01,7.576106E+03,7.680803E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,1.700842E+03,4.983545E+00,7.186700E+04,7.285280E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.700842E+02,5.064534E-01,7.302263E+03,7.402658E+03
13:30:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.295038E+04,5.716258E+00,7.459991E+04,8.031080E+04,1.838299E+00,1.662507E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.936144E+00,1.335423E+05,1.399337E+05,2.422806E+01,2.191119E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.807299E+01,1.208391E+06,1.266227E+06,2.722333E+00,2.462003E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.854446E+00,1.326229E+05,1.389439E+05,4.072624E-01,1.481453E+04,5.845079E+00,7.390899E+04,7.149830E+04,4.072624E-01,3.651454E+03,2.543258E+01,3.645660E+05,3.699825E+05,1.881383E-02,6.843698E+02,2.056489E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.686820E+02,5.257641E-01,7.579209E+03,7.683954E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,1.686820E+03,4.984313E+00,7.189199E+04,7.287818E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.686820E+02,5.068051E-01,7.308684E+03,7.409180E+03
13:40:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.284273E+04,5.699115E+00,7.451464E+04,8.021857E+04,1.837648E+00,1.661919E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.942162E+00,1.338377E+05,1.402347E+05,2.418169E+01,2.186926E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.810369E+01,1.211013E+06,1.268907E+06,2.715602E+00,2.455916E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.884230E+00,1.331857E+05,1.395239E+05,4.072624E-01,1.481453E+04,5.845200E+00,7.391072E+04,7.150006E+04,4.072624E-01,3.621102E+03,2.543203E+01,3.645885E+05,3.700053E+05,1.881383E-02,6.843698E+02,2.059111E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.672799E+02,5.259548E-01,7.583333E+03,7.688142E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,1.672799E+03,4.985686E+00,7.192559E+04,7.291231E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.672799E+02,5.072072E-01,7.315824E+03,7.416433E+03
13:50:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.273509E+04,5.682224E+00,7.443221E+04,8.012928E+04,1.837012E+00,1.661343E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.951815E+00,1.341739E+05,1.405782E+05,2.413660E+01,2.182848E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.817317E+01,1.214071E+06,1.272040E+06,2.709067E+00,2.450006E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.915870E+00,1.337694E+05,1.401253E+05,4.072624E-01,1.481453E+04,5.845320E+00,7.391243E+04,7.150181E+04,4.072624E-01,3.590750E+03,2.543153E+01,3.646117E+05,3.700289E+05,1.881383E-02,6.843698E+02,2.061686E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.658778E+02,5.262335E-01,7.588713E+03,7.693607E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,1.658778E+03,4.987813E+00,7.196996E+04,7.295738E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.658778E+02,5.076758E-01,7.323912E+03,7.424647E+03
14:00:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.262744E+04,5.665577E+00,7.435252E+04,8.004281E+04,1.836389E+00,1.660780E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.964085E+00,1.345397E+05,1.409521E+05,2.409278E+01,2.178885E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.827242E+01,1.217465E+06,1.275518E+06,2.702726E+00,2.444272E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.948432E+00,1.343635E+05,1.407368E+05,4.072624E-01,1.481453E+04,5.845440E+00,7.391414E+04,7.150354E+04,4.072624E-01,3.560397E+03,2.543109E+01,3.646357E+05,3.700533E+05,1.881383E-02,6.843698E+02,2.064222E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.644756E+02,5.266123E-01,7.595519E+03,7.700520E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,1.644756E+03,4.990816E+00,7.202684E+04,7.301515E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.644756E+02,5.082230E-01,7.333122E+03,7.434002E+03
14:10:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.262744E+04,5.649165E+00,7.416783E+04,7.984968E+04,1.835781E+00,1.660230E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.977607E+00,1.346918E+05,1.411093E+05,2.405023E+01,2.175038E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.838911E+01,1.218778E+06,1.276882E+06,2.696578E+00,2.438712E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.980639E+00,1.347259E+05,1.411125E+05,4.072624E-01,1.481453E+04,5.845559E+00,7.391583E+04,7.150526E+04,4.072624E-01,3.560397E+03,2.543072E+01,3.646304E+05,3.700479E+05,1.881383E-02,6.843698E+02,2.066721E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.644756E+02,5.270962E-01,7.602425E+03,7.707534E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,1.644756E+03,4.994767E+00,7.208322E+04,7.307242E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.644756E+02,5.088556E-01,7.342149E+03,7.443170E+03
14:20:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.262744E+04,5.632983E+00,7.398574E+04,7.965925E+04,1.835186E+00,1.659692E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.992036E+00,1.348542E+05,1.412777E+05,2.400893E+01,2.171302E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.852036E+01,1.220255E+06,1.278421E+06,2.690618E+00,2.433322E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.001208E+01,1.350798E+05,1.414796E+05,4.072624E-01,1.481453E+04,5.845676E+00,7.391752E+04,7.150697E+04,4.072624E-01,3.560397E+03,2.543042E+01,3.646261E+05,3.700436E+05,1.881383E-02,6.843698E+02,2.069187E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.644756E+02,5.276846E-01,7.610820E+03,7.716061E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,1.644756E+03,4.999694E+00,7.215352E+04,7.314382E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.644756E+02,5.095748E-01,7.352411E+03,7.453593E+03
14:30:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.262744E+04,5.617023E+00,7.380613E+04,7.947137E+04,1.834605E+00,1.659167E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.000555E+01,1.350063E+05,1.414354E+05,2.396882E+01,2.167675E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.864964E+01,1.221709E+06,1.279934E+06,2.684838E+00,2.428094E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.004105E+01,1.354058E+05,1.418174E+05,4.072624E-01,1.481453E+04,5.845793E+00,7.391918E+04,7.150866E+04,4.072624E-01,3.560397E+03,2.543020E+01,3.646230E+05,3.700404E+05,1.881383E-02,6.843698E+02,2.071622E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.644756E+02,5.283730E-01,7.620643E+03,7.726039E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,1.644756E+03,5.005592E+00,7.223767E+04,7.322930E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.644756E+02,5.103786E-01,7.363881E+03,7.465244E+03
14:40:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.262744E+04,5.601274E+00,7.362890E+04,7.928596E+04,1.834037E+00,1.658653E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.001694E+01,1.351344E+05,1.415685E+05,2.392986E+01,2.164151E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.876535E+01,1.223012E+06,1.281288E+06,2.679230E+00,2.423022E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.006636E+01,1.356906E+05,1.421125E+05,4.072624E-01,1.481453E+04,5.845909E+00,7.392084E+04,7.151035E+04,4.072624E-01,3.560397E+03,2.543006E+01,3.646211E+05,3.700384E+05,1.881383E-02,6.843698E+02,2.074028E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.644756E+02,5.291502E-01,7.631733E+03,7.737303E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,1.644756E+03,5.012399E+00,7.233481E+04,7.332796E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.644756E+02,5.112590E-01,7.376443E+03,7.478003E+03
14:50:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.262744E+04,5.585728E+00,7.345396E+04,7.910290E+04,1.833482E+00,1.658151E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.002543E+01,1.352300E+05,1.416680E+05,2.389201E+01,2.160728E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.885970E+01,1.224073E+06,1.282392E+06,2.673788E+00,2.418101E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.008717E+01,1.359248E+05,1.423552E+05,4.072624E-01,1.481453E+04,5.846025E+00,7.392249E+04,7.151202E+04,4.072624E-01,3.560397E+03,2.543001E+01,3.646203E+05,3.700377E+05,1.881383E-02,6.843698E+02,2.076406E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.644756E+02,5.299997E-01,7.643854E+03,7.749614E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,1.644756E+03,5.020006E+00,7.244335E+04,7.343820E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.644756E+02,5.122022E-01,7.389901E+03,7.491673E+03
15:00:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.262744E+04,5.570382E+00,7.328126E+04,7.892217E+04,1.832940E+00,1.657661E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.003066E+01,1.352889E+05,1.417296E+05,2.385522E+01,2.157401E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.892876E+01,1.224850E+06,1.283202E+06,2.668505E+00,2.413323E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.010309E+01,1.361040E+05,1.425408E+05,4.072624E-01,1.481453E+04,5.846139E+00,7.392412E+04,7.151368E+04,4.072624E-01,3.560397E+03,2.543004E+01,3.646207E+05,3.700381E+05,1.881383E-02,6.843698E+02,2.078759E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.644756E+02,5.309021E-01,7.656730E+03,7.762693E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,1.644756E+03,5.028266E+00,7.256122E+04,7.355792E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.644756E+02,5.131914E-01,7.404016E+03,7.506009E+03
