Time,CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
15:10:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.275662E+04,5.555225E+00,7.298153E+04,7.861238E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.003225E+01,1.350336E+05,1.414709E+05,2.381946E+01,2.154167E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.896821E+01,1.222563E+06,1.280887E+06,2.663376E+00,2.408685E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.011358E+01,1.359488E+05,1.423852E+05,4.072624E-01,1.481453E+04,5.846253E+00,7.392574E+04,7.151532E+04,4.072624E-01,3.596820E+03,2.543014E+01,3.645858E+05,3.700027E+05,1.881383E-02,6.843698E+02,2.081088E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.661582E+02,5.318384E-01,7.668407E+03,7.774553E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,1.661582E+03,5.037028E+00,7.266942E+04,7.366782E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.661582E+02,5.142091E-01,7.416856E+03,7.519051E+03
15:20:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.288579E+04,5.540252E+00,7.268385E+04,7.830468E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.002927E+01,1.347268E+05,1.411585E+05,2.378469E+01,2.151022E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.896850E+01,1.219834E+06,1.278110E+06,2.658394E+00,2.404179E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.011765E+01,1.357215E+05,1.421545E+05,4.072624E-01,1.481453E+04,5.846366E+00,7.392735E+04,7.151696E+04,4.072624E-01,3.633242E+03,2.543033E+01,3.645520E+05,3.699683E+05,1.881383E-02,6.843698E+02,2.083392E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.678407E+02,5.327889E-01,7.680287E+03,7.786620E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,1.678407E+03,5.046127E+00,7.278242E+04,7.378260E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.678407E+02,5.152369E-01,7.429838E+03,7.532237E+03
15:30:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.301497E+04,5.525452E+00,7.238812E+04,7.799899E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.002247E+01,1.343771E+05,1.408016E+05,2.375087E+01,2.147964E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.893512E+01,1.216727E+06,1.274940E+06,2.653555E+00,2.399802E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.011579E+01,1.354273E+05,1.418544E+05,4.072624E-01,1.481453E+04,5.846478E+00,7.392895E+04,7.151858E+04,4.072624E-01,3.669665E+03,2.543057E+01,3.645191E+05,3.699349E+05,1.881383E-02,6.843698E+02,2.085674E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.695233E+02,5.337333E-01,7.692081E+03,7.798599E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,1.695233E+03,5.055383E+00,7.289766E+04,7.389965E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.695233E+02,5.162544E-01,7.442675E+03,7.545275E+03
15:40:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.314415E+04,5.510822E+00,7.209431E+04,7.769528E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.001219E+01,1.339883E+05,1.404041E+05,2.371796E+01,2.144988E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.887080E+01,1.213271E+06,1.271406E+06,2.648852E+00,2.395549E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.010816E+01,1.350683E+05,1.414870E+05,4.072624E-01,1.481453E+04,5.846589E+00,7.393054E+04,7.152019E+04,4.072624E-01,3.706087E+03,2.543088E+01,3.644870E+05,3.699023E+05,1.881383E-02,6.843698E+02,2.087933E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.712059E+02,5.346548E-01,7.703548E+03,7.810246E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,1.712059E+03,5.064635E+00,7.301286E+04,7.401666E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.712059E+02,5.172441E-01,7.455114E+03,7.557910E+03
15:50:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.327332E+04,5.496358E+00,7.180237E+04,7.739353E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.998676E+00,1.335630E+05,1.399685E+05,2.368594E+01,2.142092E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.877663E+01,1.209479E+06,1.267519E+06,2.644280E+00,2.391415E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.009491E+01,1.346460E+05,1.410535E+05,4.072624E-01,1.481453E+04,5.846699E+00,7.393211E+04,7.152179E+04,4.072624E-01,3.742510E+03,2.543123E+01,3.644556E+05,3.698704E+05,1.881383E-02,6.843698E+02,2.090171E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.728884E+02,5.355403E-01,7.714500E+03,7.821370E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,1.728884E+03,5.073749E+00,7.312608E+04,7.413166E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.728884E+02,5.181914E-01,7.466948E+03,7.569930E+03
16:00:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.340250E+04,5.482053E+00,7.151221E+04,7.709361E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.982115E+00,1.331035E+05,1.394968E+05,2.365478E+01,2.139273E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.865374E+01,1.205365E+06,1.263290E+06,2.639836E+00,2.387396E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.007605E+01,1.341606E+05,1.405541E+05,4.072624E-01,1.481453E+04,5.846809E+00,7.393368E+04,7.152338E+04,4.072624E-01,3.778932E+03,2.543163E+01,3.644249E+05,3.698391E+05,1.881383E-02,6.843698E+02,2.092389E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.745710E+02,5.363793E-01,7.724790E+03,7.831821E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,1.745710E+03,5.082610E+00,7.323569E+04,7.424299E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.745710E+02,5.190839E-01,7.478000E+03,7.581156E+03
16:10:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.357474E+04,5.467906E+00,7.118078E+04,7.675175E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.962514E+00,1.325186E+05,1.388964E+05,2.362443E+01,2.136529E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.850191E+01,1.200013E+06,1.257790E+06,2.635515E+00,2.383488E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.005157E+01,1.335209E+05,1.398956E+05,4.072624E-01,1.481453E+04,5.846918E+00,7.393523E+04,7.152496E+04,4.072624E-01,3.827495E+03,2.543205E+01,3.643824E+05,3.697960E+05,1.881383E-02,6.843698E+02,2.094586E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.768144E+02,5.371638E-01,7.733740E+03,7.840912E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,1.768144E+03,5.091118E+00,7.333466E+04,7.434352E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.768144E+02,5.199112E-01,7.487562E+03,7.590868E+03
16:20:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.374697E+04,5.453915E+00,7.085110E+04,7.641171E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.940352E+00,1.319050E+05,1.382664E+05,2.359489E+01,2.133857E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.832487E+01,1.194379E+06,1.251996E+06,2.631312E+00,2.379687E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.002183E+01,1.328220E+05,1.391758E+05,4.072624E-01,1.481453E+04,5.847026E+00,7.393677E+04,7.152652E+04,4.072624E-01,3.876059E+03,2.543251E+01,3.643403E+05,3.697533E+05,1.881383E-02,6.843698E+02,2.096764E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.790579E+02,5.378884E-01,7.741836E+03,7.849136E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,1.790579E+03,5.099200E+00,7.342755E+04,7.443786E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.790579E+02,5.206657E-01,7.496085E+03,7.599524E+03
16:30:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.391921E+04,5.440081E+00,7.052318E+04,7.607350E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.915221E+00,1.312579E+05,1.376020E+05,2.356611E+01,2.131255E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.811782E+01,1.188406E+06,1.245851E+06,2.627223E+00,2.375989E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.986415E+00,1.320592E+05,1.383898E+05,4.072624E-01,1.481453E+04,5.847133E+00,7.393830E+04,7.152808E+04,4.072624E-01,3.924622E+03,2.543298E+01,3.642985E+05,3.697108E+05,1.881383E-02,6.843698E+02,2.098922E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.813013E+02,5.385581E-01,7.749148E+03,7.856563E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,1.813013E+03,5.106876E+00,7.351465E+04,7.452633E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.813013E+02,5.213503E-01,7.503610E+03,7.607168E+03
16:40:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.409145E+04,5.426401E+00,7.019700E+04,7.573708E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.886182E+00,1.305669E+05,1.368918E+05,2.353807E+01,2.128719E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.787081E+01,1.181984E+06,1.239235E+06,2.623244E+00,2.372391E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.944344E+00,1.312215E+05,1.375256E+05,4.072624E-01,1.481453E+04,5.847239E+00,7.393982E+04,7.152962E+04,4.072624E-01,3.973185E+03,2.543345E+01,3.642567E+05,3.696684E+05,1.881383E-02,6.843698E+02,2.101062E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.835447E+02,5.392243E-01,7.756410E+03,7.863939E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,1.835447E+03,5.114613E+00,7.360260E+04,7.461567E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.835447E+02,5.220151E-01,7.510853E+03,7.614525E+03
16:50:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.426368E+04,5.412871E+00,6.987252E+04,7.540241E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.853424E+00,1.298340E+05,1.361384E+05,2.351076E+01,2.126249E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.758212E+01,1.175093E+06,1.232130E+06,2.619373E+00,2.368889E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.895382E+00,1.303063E+05,1.365807E+05,4.072624E-01,1.481453E+04,5.847345E+00,7.394133E+04,7.153115E+04,4.072624E-01,4.021749E+03,2.543393E+01,3.642149E+05,3.696259E+05,1.881383E-02,6.843698E+02,2.103184E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.857881E+02,5.399945E-01,7.765157E+03,7.872823E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,1.857881E+03,5.123424E+00,7.370589E+04,7.472058E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.857881E+02,5.227671E-01,7.519340E+03,7.623145E+03
17:00:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.443592E+04,5.399494E+00,6.954974E+04,7.506951E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.816572E+00,1.290550E+05,1.353365E+05,2.348414E+01,2.123841E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.725273E+01,1.167743E+06,1.224545E+06,2.615604E+00,2.365481E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.839680E+00,1.293152E+05,1.355567E+05,4.072624E-01,1.481453E+04,5.847450E+00,7.394283E+04,7.153268E+04,4.072624E-01,4.070312E+03,2.543438E+01,3.641728E+05,3.695831E+05,1.881383E-02,6.843698E+02,2.105287E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.880315E+02,5.409805E-01,7.776983E+03,7.884835E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,1.880315E+03,5.134391E+00,7.383995E+04,7.485674E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.880315E+02,5.237194E-01,7.530685E+03,7.634668E+03
17:10:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.465122E+04,5.386268E+00,6.918561E+04,7.469462E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.775893E+00,1.281419E+05,1.343971E+05,2.345819E+01,2.121495E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.688178E+01,1.159016E+06,1.215541E+06,2.611936E+00,2.362163E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.777202E+00,1.281568E+05,1.343604E+05,4.072624E-01,1.481453E+04,5.847555E+00,7.394432E+04,7.153419E+04,4.072624E-01,4.131016E+03,2.543479E+01,3.641180E+05,3.695274E+05,1.881383E-02,6.843698E+02,2.107374E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.908358E+02,5.422660E-01,7.792522E+03,7.900618E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,1.908358E+03,5.148350E+00,7.401109E+04,7.503057E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.908358E+02,5.249581E-01,7.545555E+03,7.649772E+03
17:20:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.486651E+04,5.373195E+00,6.882320E+04,7.432152E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.731379E+00,1.271857E+05,1.334128E+05,2.343289E+01,2.119207E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.646140E+01,1.149732E+06,1.205949E+06,2.608364E+00,2.358933E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.707197E+00,1.269137E+05,1.330751E+05,4.072624E-01,1.481453E+04,5.847658E+00,7.394579E+04,7.153569E+04,4.072624E-01,4.191720E+03,2.543515E+01,3.640623E+05,3.694709E+05,1.881383E-02,6.843698E+02,2.109443E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.936401E+02,5.438993E-01,7.813023E+03,7.921441E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,1.936401E+03,5.165810E+00,7.423219E+04,7.525514E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.936401E+02,5.265339E-01,7.565236E+03,7.669763E+03
17:30:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.508181E+04,5.360275E+00,6.846251E+04,7.395020E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.682659E+00,1.261821E+05,1.323786E+05,2.340822E+01,2.116976E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.599560E+01,1.139937E+06,1.195820E+06,2.604886E+00,2.355787E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.630116E+00,1.255909E+05,1.317065E+05,4.072624E-01,1.481453E+04,5.847761E+00,7.394726E+04,7.153718E+04,4.072624E-01,4.252424E+03,2.543543E+01,3.640056E+05,3.694133E+05,1.881383E-02,6.843698E+02,2.111495E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.964444E+02,5.458860E-01,7.838566E+03,7.947386E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,1.964444E+03,5.186864E+00,7.450456E+04,7.553179E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.964444E+02,5.284546E-01,7.589838E+03,7.694751E+03
17:40:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.529710E+04,5.347509E+00,6.810356E+04,7.358068E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.630940E+00,1.251448E+05,1.313096E+05,2.338417E+01,2.114800E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.548583E+01,1.129647E+06,1.185169E+06,2.601498E+00,2.352724E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.546146E+00,1.241907E+05,1.302564E+05,4.072624E-01,1.481453E+04,5.847863E+00,7.394872E+04,7.153866E+04,4.072624E-01,4.313128E+03,2.543561E+01,3.639476E+05,3.693544E+05,1.881383E-02,6.843698E+02,2.113531E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.992487E+02,5.481540E-01,7.868124E+03,7.977408E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,1.992487E+03,5.210850E+00,7.481877E+04,7.585094E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,1.992487E+02,5.306486E-01,7.618340E+03,7.723701E+03
17:50:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.551240E+04,5.334899E+00,6.774636E+04,7.321298E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.575681E+00,1.240676E+05,1.301987E+05,2.336070E+01,2.112678E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.494259E+01,1.118981E+06,1.174129E+06,2.598198E+00,2.349740E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.456474E+00,1.227263E+05,1.287398E+05,4.072624E-01,1.481453E+04,5.847964E+00,7.395016E+04,7.154013E+04,4.072624E-01,4.373832E+03,2.543570E+01,3.638881E+05,3.692940E+05,1.881383E-02,6.843698E+02,2.115550E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.020529E+02,5.505444E-01,7.899429E+03,8.009205E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.020529E+03,5.236243E+00,7.515306E+04,7.619048E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.020529E+02,5.329554E-01,7.648452E+03,7.754285E+03
18:00:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.572769E+04,5.322445E+00,6.739092E+04,7.284708E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.516396E+00,1.229451E+05,1.290401E+05,2.333781E+01,2.110608E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.435605E+01,1.107827E+06,1.162568E+06,2.594984E+00,2.346833E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.360191E+00,1.211874E+05,1.271443E+05,4.072624E-01,1.481453E+04,5.848065E+00,7.395160E+04,7.154158E+04,4.072624E-01,4.434536E+03,2.543568E+01,3.638272E+05,3.692321E+05,1.881383E-02,6.843698E+02,2.117554E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.048572E+02,5.528608E-01,7.929677E+03,8.039927E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.048572E+03,5.261032E+00,7.547873E+04,7.652127E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.048572E+02,5.351659E-01,7.677189E+03,7.783474E+03
18:10:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.605064E+04,5.310148E+00,6.692959E+04,7.237365E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.455228E+00,1.215738E+05,1.276294E+05,2.351166E+01,2.126331E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.374474E+01,1.094118E+06,1.148406E+06,2.616363E+00,2.366168E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.259323E+00,1.193694E+05,1.252636E+05,4.072624E-01,1.481453E+04,5.848165E+00,7.395302E+04,7.154303E+04,4.072624E-01,4.525593E+03,2.543556E+01,3.637343E+05,3.691378E+05,1.881383E-02,6.843698E+02,2.119542E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.090636E+02,5.548865E-01,7.954376E+03,8.065014E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.090636E+03,5.282841E+00,7.574786E+04,7.679462E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.090636E+02,5.370370E-01,7.699682E+03,7.806320E+03
18:20:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.637358E+04,5.298008E+00,6.647004E+04,7.190203E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.392290E+00,1.201825E+05,1.261978E+05,2.368644E+01,2.142137E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.311777E+01,1.080232E+06,1.134059E+06,2.637878E+00,2.385625E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.154978E+00,1.175122E+05,1.233415E+05,4.072624E-01,1.481453E+04,5.848264E+00,7.395444E+04,7.154447E+04,4.072624E-01,4.616649E+03,2.543533E+01,3.636401E+05,3.690420E+05,1.881383E-02,6.843698E+02,2.121408E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.132700E+02,5.563851E-01,7.971552E+03,8.082461E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.132700E+03,5.299238E+00,7.593976E+04,7.698954E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.132700E+02,5.383227E-01,7.713821E+03,7.820681E+03
18:30:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.669652E+04,5.286029E+00,6.601229E+04,7.143230E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.326706E+00,1.187615E+05,1.247333E+05,2.386222E+01,2.158034E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.246187E+01,1.066021E+06,1.119352E+06,2.659565E+00,2.405238E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.045978E+00,1.156026E+05,1.213624E+05,4.072624E-01,1.481453E+04,5.848362E+00,7.395584E+04,7.154589E+04,4.072624E-01,4.707705E+03,2.543501E+01,3.635444E+05,3.689449E+05,1.881383E-02,6.843698E+02,2.122992E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.174765E+02,5.571407E-01,7.978129E+03,8.089140E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.174765E+03,5.308119E+00,7.602442E+04,7.707553E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.174765E+02,5.388119E-01,7.716594E+03,7.823498E+03
18:40:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.701946E+04,5.274212E+00,6.555637E+04,7.096447E+04,1.834033E+00,1.658649E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.254508E+00,1.172660E+05,1.231880E+05,2.403922E+01,2.174042E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.175277E+01,1.051212E+06,1.103992E+06,2.681466E+00,2.425044E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,8.930041E+00,1.136149E+05,1.192987E+05,4.072624E-01,1.481453E+04,5.848460E+00,7.395724E+04,7.154731E+04,4.072624E-01,4.798761E+03,2.543461E+01,3.634476E+05,3.688465E+05,1.881383E-02,6.843698E+02,2.124202E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.216829E+02,5.569897E-01,7.971767E+03,8.082678E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.216829E+03,5.307921E+00,7.597953E+04,7.702994E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.216829E+02,5.383497E-01,7.705793E+03,7.812527E+03
18:50:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.734241E+04,5.262559E+00,6.510229E+04,7.049858E+04,1.836325E+00,1.660722E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.174111E+00,1.156783E+05,1.215460E+05,2.421743E+01,2.190158E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.096269E+01,1.035491E+06,1.087657E+06,2.703585E+00,2.445048E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,8.804490E+00,1.115190E+05,1.171199E+05,4.072624E-01,1.481453E+04,5.848557E+00,7.395862E+04,7.154872E+04,4.072624E-01,4.889817E+03,2.543412E+01,3.633496E+05,3.687470E+05,1.881383E-02,6.843698E+02,2.125054E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.258893E+02,5.558396E-01,7.951150E+03,8.061738E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.258893E+03,5.297793E+00,7.579296E+04,7.684043E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.258893E+02,5.368548E-01,7.680256E+03,7.786590E+03
19:00:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.766535E+04,5.251066E+00,6.465001E+04,7.003454E+04,1.838634E+00,1.662810E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.089304E+00,1.140410E+05,1.198547E+05,2.439684E+01,2.206383E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,8.012646E+01,1.019251E+06,1.070789E+06,2.725915E+00,2.465243E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,8.672959E+00,1.093559E+05,1.148718E+05,4.072624E-01,1.481453E+04,5.848653E+00,7.395999E+04,7.155011E+04,4.072624E-01,4.980873E+03,2.543356E+01,3.632505E+05,3.686464E+05,1.881383E-02,6.843698E+02,2.125611E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.300957E+02,5.537090E-01,7.916541E+03,8.026586E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.300957E+03,5.278040E+00,7.546903E+04,7.651142E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.300957E+02,5.343637E-01,7.640503E+03,7.746212E+03
19:10:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.790218E+04,5.239730E+00,6.428562E+04,6.965986E+04,1.838367E+00,1.662569E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,9.006042E+00,1.126031E+05,1.183691E+05,2.438106E+01,2.204957E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,7.930214E+01,1.004966E+06,1.055932E+06,2.723923E+00,2.463442E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,8.541453E+00,1.073752E+05,1.128101E+05,4.072624E-01,1.481453E+04,5.848748E+00,7.396135E+04,7.155149E+04,4.072624E-01,5.047648E+03,2.543293E+01,3.631748E+05,3.685695E+05,1.881383E-02,6.843698E+02,2.125924E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.331804E+02,5.507714E-01,7.871540E+03,7.980878E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.331804E+03,5.250571E+00,7.504623E+04,7.608198E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.331804E+02,5.310765E-01,7.590514E+03,7.695438E+03
19:20:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.813900E+04,5.228543E+00,6.392291E+04,6.928692E+04,1.838108E+00,1.662335E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,8.926166E+00,1.112034E+05,1.169189E+05,2.436572E+01,2.203569E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,7.850701E+01,9.910094E+05,1.041381E+06,2.722048E+00,2.461746E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,8.411945E+00,1.054169E+05,1.107671E+05,4.072624E-01,1.481453E+04,5.848843E+00,7.396269E+04,7.155285E+04,4.072624E-01,5.114422E+03,2.543225E+01,3.630982E+05,3.684917E+05,1.881383E-02,6.843698E+02,2.126132E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.362651E+02,5.473258E-01,7.819290E+03,7.927807E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.362651E+03,5.218311E+00,7.455507E+04,7.558310E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.362651E+02,5.272971E-01,7.533500E+03,7.637529E+03
19:30:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.837583E+04,5.217499E+00,6.356180E+04,6.891567E+04,1.837856E+00,1.662107E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,8.852531E+00,1.098739E+05,1.155364E+05,2.435062E+01,2.202204E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,7.776632E+01,9.776655E+05,1.027426E+06,2.720240E+00,2.460111E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,8.287339E+00,1.035138E+05,1.087759E+05,4.072624E-01,1.481453E+04,5.848936E+00,7.396403E+04,7.155421E+04,4.072624E-01,5.181197E+03,2.543150E+01,3.630208E+05,3.684131E+05,1.881383E-02,6.843698E+02,2.126411E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.393498E+02,5.436933E-01,7.764374E+03,7.872029E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.393498E+03,5.184262E+00,7.403838E+04,7.505830E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.393498E+02,5.233367E-01,7.473906E+03,7.576998E+03
19:40:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.861265E+04,5.206592E+00,6.320224E+04,6.854601E+04,1.837606E+00,1.661881E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,8.789777E+00,1.086669E+05,1.142803E+05,2.433550E+01,2.200836E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,7.712195E+01,9.654057E+05,1.014598E+06,2.718445E+00,2.458488E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,8.172303E+00,1.017184E+05,1.068952E+05,4.072624E-01,1.481453E+04,5.849028E+00,7.396534E+04,7.155554E+04,4.072624E-01,5.247971E+03,2.543071E+01,3.629427E+05,3.683337E+05,1.881383E-02,6.843698E+02,2.126866E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.424345E+02,5.401603E-01,7.710877E+03,7.817692E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.424345E+03,5.151066E+00,7.353386E+04,7.454586E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.424345E+02,5.194698E-01,7.415645E+03,7.517822E+03
19:50:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.884948E+04,5.195818E+00,6.284417E+04,6.817789E+04,1.837359E+00,1.661657E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,8.740600E+00,1.076126E+05,1.131865E+05,2.432030E+01,2.199461E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,7.660074E+01,9.545317E+05,1.003256E+06,2.716648E+00,2.456862E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,8.070159E+00,1.000681E+05,1.051687E+05,4.072624E-01,1.481453E+04,5.849119E+00,7.396664E+04,7.155686E+04,4.072624E-01,5.314746E+03,2.542987E+01,3.628639E+05,3.682537E+05,1.881383E-02,6.843698E+02,2.127492E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.455192E+02,5.369555E-01,7.662062E+03,7.768110E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.455192E+03,5.120818E+00,7.307140E+04,7.407614E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.455192E+02,5.159150E-01,7.361836E+03,7.463169E+03
20:00:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.908630E+04,5.185174E+00,6.248757E+04,6.781131E+04,1.837111E+00,1.661433E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,8.702721E+00,1.066855E+05,1.122292E+05,2.430498E+01,2.198076E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,7.618355E+01,9.448283E+05,9.931827E+05,2.714844E+00,2.455230E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,7.979459E+00,9.854658E+04,1.035802E+05,4.072624E-01,1.481453E+04,5.849210E+00,7.396793E+04,7.155817E+04,4.072624E-01,5.381520E+03,2.542899E+01,3.627847E+05,3.681732E+05,1.881383E-02,6.843698E+02,2.128238E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.486039E+02,5.342155E-01,7.619881E+03,7.725266E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.486039E+03,5.094753E+00,7.266864E+04,7.366705E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.486039E+02,5.128023E-01,7.314337E+03,7.414923E+03
20:10:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.928007E+04,5.174661E+00,6.217549E+04,6.749002E+04,1.836865E+00,1.661211E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,8.669376E+00,1.059004E+05,1.114186E+05,2.428970E+01,2.196694E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,7.581076E+01,9.365352E+05,9.845684E+05,2.713046E+00,2.453604E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,7.894604E+00,9.718188E+04,1.021537E+05,4.072624E-01,1.481453E+04,5.849299E+00,7.396921E+04,7.155947E+04,4.072624E-01,5.436154E+03,2.542809E+01,3.627173E+05,3.681047E+05,1.881383E-02,6.843698E+02,2.129065E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.511278E+02,5.319578E-01,7.585143E+03,7.689983E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.511278E+03,5.073009E+00,7.233313E+04,7.332627E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.511278E+02,5.101488E-01,7.273950E+03,7.373902E+03
20:20:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.947383E+04,5.164279E+00,6.186490E+04,6.717026E+04,1.836622E+00,1.660991E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,8.638806E+00,1.051466E+05,1.106409E+05,2.427459E+01,2.195328E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,7.546669E+01,9.285652E+05,9.762960E+05,2.711262E+00,2.451991E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,7.814329E+00,9.586872E+04,1.007811E+05,4.072624E-01,1.481453E+04,5.849388E+00,7.397047E+04,7.156076E+04,4.072624E-01,5.490788E+03,2.542718E+01,3.626496E+05,3.680360E+05,1.881383E-02,6.843698E+02,2.129952E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.536516E+02,5.301200E-01,7.556395E+03,7.660784E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.536516E+03,5.055009E+00,7.205104E+04,7.303975E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.536516E+02,5.078975E-01,7.239302E+03,7.338710E+03
20:30:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.966760E+04,5.154029E+00,6.155578E+04,6.685205E+04,1.836382E+00,1.660774E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,8.610396E+00,1.044171E+05,1.098886E+05,2.425971E+01,2.193982E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,7.514607E+01,9.208592E+05,9.683020E+05,2.709495E+00,2.450393E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,7.738308E+00,9.460342E+04,9.945877E+04,4.072624E-01,1.481453E+04,5.849476E+00,7.397173E+04,7.156203E+04,4.072624E-01,5.545421E+03,2.542626E+01,3.625818E+05,3.679672E+05,1.881383E-02,6.843698E+02,2.130892E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.561755E+02,5.286231E-01,7.532511E+03,7.636524E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.561755E+03,5.040043E+00,7.181226E+04,7.279722E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.561755E+02,5.059769E-01,7.209373E+03,7.308311E+03
20:40:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,1.986136E+04,5.143911E+00,6.124815E+04,6.653538E+04,1.836146E+00,1.660560E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,8.583712E+00,1.037070E+05,1.091566E+05,2.424508E+01,2.192659E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,7.484504E+01,9.133736E+05,9.605407E+05,2.707746E+00,2.448812E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,7.666259E+00,9.338283E+04,9.818328E+04,4.072624E-01,1.481453E+04,5.849563E+00,7.397297E+04,7.156329E+04,4.072624E-01,5.600055E+03,2.542534E+01,3.625140E+05,3.678983E+05,1.881383E-02,6.843698E+02,2.131882E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.586993E+02,5.273978E-01,7.512503E+03,7.616203E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.586993E+03,5.027502E+00,7.160807E+04,7.258983E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.586993E+02,5.043251E-01,7.183280E+03,7.281808E+03
20:50:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.005513E+04,5.133922E+00,6.094198E+04,6.622023E+04,1.835914E+00,1.660350E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,8.558440E+00,1.030128E+05,1.084413E+05,2.423071E+01,2.191360E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,7.456058E+01,9.060745E+05,9.529765E+05,2.706017E+00,2.447248E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,7.597824E+00,9.220292E+04,9.695044E+04,4.072624E-01,1.481453E+04,5.849649E+00,7.397420E+04,7.156454E+04,4.072624E-01,5.654689E+03,2.542441E+01,3.624462E+05,3.678294E+05,1.881383E-02,6.843698E+02,2.132918E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.612232E+02,5.263883E-01,7.495575E+03,7.599009E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.612232E+03,5.016900E+00,7.143155E+04,7.241053E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.612232E+02,5.028920E-01,7.160306E+03,7.258474E+03
21:00:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.024890E+04,5.124063E+00,6.063727E+04,6.590661E+04,1.835685E+00,1.660144E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,8.534358E+00,1.023320E+05,1.077401E+05,2.421661E+01,2.190085E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,7.429048E+01,8.989370E+05,9.455836E+05,2.704310E+00,2.445705E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,7.532790E+00,9.106127E+04,9.575780E+04,4.072624E-01,1.481453E+04,5.849735E+00,7.397542E+04,7.156578E+04,4.072624E-01,5.709322E+03,2.542349E+01,3.623784E+05,3.677605E+05,1.881383E-02,6.843698E+02,2.133994E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.637470E+02,5.255507E-01,7.481100E+03,7.584306E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.637470E+03,5.007857E+00,7.127728E+04,7.225384E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.637470E+02,5.016383E-01,7.139894E+03,7.237741E+03
21:10:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.044266E+04,5.114334E+00,6.033403E+04,6.559451E+04,1.835461E+00,1.659941E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,8.511120E+00,1.016607E+05,1.070488E+05,2.420279E+01,2.188834E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,7.403121E+01,8.919215E+05,9.383191E+05,2.702627E+00,2.444182E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,7.470859E+00,8.995454E+04,9.460183E+04,4.072624E-01,1.481453E+04,5.849820E+00,7.397664E+04,7.156701E+04,4.072624E-01,5.763956E+03,2.542257E+01,3.623106E+05,3.676917E+05,1.881383E-02,6.843698E+02,2.135106E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.662709E+02,5.248506E-01,7.468586E+03,7.571595E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.662709E+03,5.000078E+00,7.114105E+04,7.211547E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.662709E+02,5.005338E-01,7.121610E+03,7.219170E+03
21:20:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.063643E+04,5.104733E+00,6.003222E+04,6.528391E+04,1.835241E+00,1.659742E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,8.488581E+00,1.009973E+05,1.063657E+05,2.418924E+01,2.187609E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,7.378125E+01,8.850106E+05,9.311645E+05,2.700968E+00,2.442682E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,7.411769E+00,8.887979E+04,9.347934E+04,4.072624E-01,1.481453E+04,5.849904E+00,7.397784E+04,7.156823E+04,4.072624E-01,5.818590E+03,2.542165E+01,3.622429E+05,3.676229E+05,1.881383E-02,6.843698E+02,2.136246E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.687947E+02,5.242603E-01,7.457640E+03,7.560478E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.687947E+03,4.993330E+00,7.101951E+04,7.199203E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.687947E+02,4.995536E-01,7.105100E+03,7.202400E+03
21:30:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.083019E+04,5.095258E+00,5.973183E+04,6.497478E+04,1.835025E+00,1.659546E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,8.466628E+00,1.003404E+05,1.056895E+05,2.417597E+01,2.186408E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,7.353936E+01,8.781906E+05,9.241053E+05,2.699334E+00,2.441204E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,7.355272E+00,8.783421E+04,9.238737E+04,4.072624E-01,1.481453E+04,5.849987E+00,7.397903E+04,7.156944E+04,4.072624E-01,5.873223E+03,2.542074E+01,3.621752E+05,3.675542E+05,1.881383E-02,6.843698E+02,2.137411E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.713186E+02,5.237582E-01,7.447952E+03,7.550637E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.713186E+03,4.987424E+00,7.091001E+04,7.188080E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.713186E+02,4.986778E-01,7.090079E+03,7.187144E+03
21:40:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.102396E+04,5.085907E+00,5.943283E+04,6.466712E+04,1.834812E+00,1.659354E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,8.445175E+00,9.968922E+04,1.050191E+05,2.416297E+01,2.185233E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,7.330457E+01,8.714505E+05,9.171302E+05,2.697726E+00,2.439750E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,7.301151E+00,8.681537E+04,9.132340E+04,4.072624E-01,1.481453E+04,5.850070E+00,7.398021E+04,7.157064E+04,4.072624E-01,5.927857E+03,2.541983E+01,3.621076E+05,3.674855E+05,1.881383E-02,6.843698E+02,2.138596E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.738424E+02,5.233269E-01,7.439273E+03,7.541823E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.738424E+03,4.982214E+00,7.081042E+04,7.177965E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.738424E+02,4.978902E-01,7.076318E+03,7.173167E+03
21:50:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.121773E+04,5.076678E+00,5.913521E+04,6.436086E+04,1.834604E+00,1.659166E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,8.424154E+00,9.904287E+04,1.043537E+05,2.415024E+01,2.184082E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,7.307609E+01,8.647813E+05,9.102290E+05,2.696146E+00,2.438321E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,7.249207E+00,8.582104E+04,9.028507E+04,4.072624E-01,1.481453E+04,5.850152E+00,7.398138E+04,7.157184E+04,4.072624E-01,5.982491E+03,2.541893E+01,3.620401E+05,3.674170E+05,1.881383E-02,6.843698E+02,2.139796E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.763663E+02,5.229526E-01,7.431408E+03,7.533834E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.763663E+03,4.977580E+00,7.071906E+04,7.168685E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.763663E+02,4.971778E-01,7.063628E+03,7.160278E+03
22:00:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.141149E+04,5.067570E+00,5.883895E+04,6.405605E+04,1.834400E+00,1.658981E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,8.403514E+00,9.840081E+04,1.036929E+05,2.413778E+01,2.182955E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,7.285325E+01,8.581757E+05,9.033952E+05,2.694592E+00,2.436916E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,7.199258E+00,8.484914E+04,8.927032E+04,4.072624E-01,1.481453E+04,5.850234E+00,7.398255E+04,7.157302E+04,4.072624E-01,6.037125E+03,2.541803E+01,3.619727E+05,3.673485E+05,1.881383E-02,6.843698E+02,2.141009E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.788901E+02,5.226242E-01,7.424198E+03,7.526511E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.788901E+03,4.973426E+00,7.063456E+04,7.160103E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.788901E+02,4.965298E-01,7.051858E+03,7.148322E+03
22:10:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.156220E+04,4.219172E+00,4.957576E+04,5.342250E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,7.007720E+00,8.314392E+04,8.664154E+04,2.227158E+01,2.014181E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,6.061795E+01,7.223159E+05,7.496426E+05,2.461042E+00,2.225699E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,5.978477E+00,7.126779E+04,7.390265E+04,4.072624E-01,1.481453E+04,5.850315E+00,7.398370E+04,7.157419E+04,4.072624E-01,6.079617E+03,2.541714E+01,3.619175E+05,3.672924E+05,1.881383E-02,6.843698E+02,2.142232E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.808531E+02,5.223287E-01,7.418019E+03,7.520235E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.808531E+03,4.969643E+00,7.056094E+04,7.152626E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.808531E+02,4.959336E-01,7.041388E+03,7.137688E+03
22:20:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.171290E+04,3.372321E+00,4.024342E+04,4.269951E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,5.627228E+00,6.784105E+04,6.953383E+04,2.040753E+01,1.845601E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,4.842105E+01,5.847416E+05,5.940719E+05,2.227757E+00,2.014722E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,4.766456E+00,5.757345E+04,5.840463E+04,4.072624E-01,1.481453E+04,5.850395E+00,7.398485E+04,7.157536E+04,4.072624E-01,6.122110E+03,2.541631E+01,3.618632E+05,3.672373E+05,1.881383E-02,6.843698E+02,2.142607E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.828161E+02,5.221527E-01,7.413545E+03,7.515690E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.828161E+03,4.966735E+00,7.049982E+04,7.146417E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.828161E+02,4.954346E-01,7.032304E+03,7.128462E+03
22:30:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.186361E+04,2.526998E+00,3.057413E+04,3.161123E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,4.423538E+00,5.390345E+04,5.399904E+04,1.859683E+01,1.681847E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,3.663270E+01,4.458257E+05,4.376098E+05,1.994733E+00,1.803982E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,3.576767E+00,4.353191E+04,4.258293E+04,4.072624E-01,1.481453E+04,5.850472E+00,7.398594E+04,7.157647E+04,4.072624E-01,6.164603E+03,2.541579E+01,3.618132E+05,3.671865E+05,1.881383E-02,6.843698E+02,2.139423E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.847791E+02,5.223885E-01,7.414946E+03,7.517113E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.847791E+03,4.966549E+00,7.047754E+04,7.144154E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.847791E+02,4.952036E-01,7.027045E+03,7.123120E+03
22:40:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.201432E+04,1.683184E+00,2.040904E+04,2.000117E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,3.309116E+00,4.014168E+04,3.874192E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,2.567598E+01,3.104516E+05,2.958511E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.465282E+00,2.980804E+04,2.840617E+04,4.072624E-01,1.481453E+04,5.850538E+00,7.398689E+04,7.157743E+04,4.072624E-01,6.207096E+03,2.541572E+01,3.617697E+05,3.671423E+05,1.881383E-02,6.843698E+02,2.130785E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.867421E+02,5.231987E-01,7.424545E+03,7.526863E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.867421E+03,4.970357E+00,7.051225E+04,7.147680E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.867421E+02,4.953615E-01,7.027335E+03,7.123415E+03
22:50:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.216503E+04,1.444412E+00,1.731386E+04,1.649022E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.246364E+00,2.692670E+04,2.564576E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,1.853069E+01,2.221235E+05,2.115567E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.844045E+00,2.210418E+04,2.105265E+04,4.072624E-01,1.481453E+04,5.850587E+00,7.398759E+04,7.157814E+04,4.072624E-01,6.249589E+03,2.541618E+01,3.617338E+05,3.671058E+05,1.881383E-02,6.843698E+02,2.116422E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.887051E+02,5.245894E-01,7.442425E+03,7.545024E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.887051E+03,4.978544E+00,7.060943E+04,7.157551E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.887051E+02,4.959505E-01,7.033777E+03,7.129958E+03
23:00:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.231573E+04,1.444412E+00,1.716316E+04,1.633724E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.936868E+00,2.301474E+04,2.190724E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,1.832860E+01,2.177888E+05,2.073085E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.832860E+00,2.177888E+04,2.073085E+04,4.072624E-01,1.481453E+04,5.850615E+00,7.398798E+04,7.157854E+04,4.072624E-01,6.292082E+03,2.541717E+01,3.617054E+05,3.670770E+05,1.881383E-02,6.843698E+02,2.096737E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.906681E+02,5.265093E-01,7.467857E+03,7.570855E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.906681E+03,4.990999E+00,7.076753E+04,7.173609E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.906681E+02,4.969660E-01,7.046304E+03,7.142681E+03
23:10:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.246644E+04,1.444412E+00,1.701245E+04,1.618425E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.969896E+00,2.320166E+04,2.207216E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,1.832860E+01,2.158764E+05,2.053671E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.832860E+00,2.158764E+04,2.053671E+04,4.072624E-01,1.481453E+04,5.850617E+00,7.398801E+04,7.157857E+04,4.072624E-01,6.334575E+03,2.541868E+01,3.616845E+05,3.670558E+05,1.881383E-02,6.843698E+02,2.072000E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.926311E+02,5.288989E-01,7.499992E+03,7.603495E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.926311E+03,5.007444E+00,7.098254E+04,7.195448E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.926311E+02,4.983853E-01,7.064593E+03,7.161259E+03
23:20:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.261715E+04,1.444412E+00,1.686174E+04,1.603126E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.019758E+00,2.357821E+04,2.241692E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,1.832860E+01,2.139640E+05,2.034258E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.832860E+00,2.139640E+04,2.034258E+04,4.072624E-01,1.481453E+04,5.850591E+00,7.398764E+04,7.157819E+04,4.072624E-01,6.377067E+03,2.542063E+01,3.616698E+05,3.670409E+05,1.881383E-02,6.843698E+02,2.043302E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.945941E+02,5.316031E-01,7.536614E+03,7.640693E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.945941E+03,5.026947E+00,7.124121E+04,7.221721E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.945941E+02,5.001243E-01,7.087444E+03,7.184468E+03
23:30:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.276785E+04,1.444412E+00,1.671104E+04,1.587826E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.156612E+00,2.495080E+04,2.370740E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,1.832860E+01,2.120517E+05,2.014843E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.832860E+00,2.120517E+04,2.014843E+04,4.072624E-01,1.481453E+04,5.850538E+00,7.398688E+04,7.157742E+04,4.072624E-01,6.419560E+03,2.542274E+01,3.616575E+05,3.670283E+05,1.881383E-02,6.843698E+02,2.013594E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.965571E+02,5.342675E-01,7.572670E+03,7.677315E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.965571E+03,5.047249E+00,7.151127E+04,7.249151E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.965571E+02,5.019733E-01,7.111863E+03,7.209271E+03
23:40:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.291856E+04,1.444412E+00,1.656033E+04,1.572527E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.234107E+00,2.561427E+04,2.432266E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,1.834330E+01,2.103078E+05,1.997030E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.832860E+00,2.101393E+04,1.995429E+04,4.072624E-01,1.481453E+04,5.850462E+00,7.398581E+04,7.157633E+04,4.072624E-01,6.462053E+03,2.542484E+01,3.616449E+05,3.670156E+05,1.881383E-02,6.843698E+02,1.985059E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.985201E+02,5.366761E-01,7.605076E+03,7.710230E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,2.985201E+03,5.066702E+00,7.176921E+04,7.275351E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,2.985201E+02,5.037756E-01,7.135618E+03,7.233399E+03
23:50:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.306927E+04,1.444412E+00,1.640962E+04,1.557227E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.304327E+00,2.617892E+04,2.484306E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,1.839277E+01,2.089559E+05,1.982933E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.832860E+00,2.082269E+04,1.976015E+04,4.072624E-01,1.481453E+04,5.850369E+00,7.398448E+04,7.157498E+04,4.072624E-01,6.504546E+03,2.542684E+01,3.616309E+05,3.670014E+05,1.881383E-02,6.843698E+02,1.958302E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.004831E+02,5.387774E-01,7.633096E+03,7.738690E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.004831E+03,5.084585E+00,7.200476E+04,7.299275E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.004831E+02,5.054567E-01,7.157643E+03,7.255769E+03
24:00:00,1.444412E+00,5.254176E+04,1.444412E+00,0.000000E+00,0.000000E+00,1.444412E+00,2.321997E+04,1.444412E+00,1.625892E+04,1.541930E+04,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,2.354886E+00,2.650760E+04,2.513874E+04,1.832860E+01,1.657589E+05,1.832860E+01,0.000000E+00,0.000000E+00,1.832860E+01,0.000000E+00,1.842721E+01,2.074245E+05,1.967130E+05,1.832860E+00,1.657589E+04,1.832860E+00,0.000000E+00,0.000000E+00,1.832860E+00,0.000000E+00,1.832860E+00,2.063146E+04,1.956604E+04,4.072624E-01,1.481453E+04,5.850262E+00,7.398295E+04,7.157343E+04,4.072624E-01,6.547039E+03,2.542871E+01,3.616152E+05,3.669854E+05,1.881383E-02,6.843698E+02,1.933245E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.024461E+02,5.405838E-01,7.656908E+03,7.762876E+03,1.881383E-01,6.843698E+03,1.881383E-01,0.000000E+00,0.000000E+00,1.881383E-01,3.024461E+03,5.100708E+00,7.221518E+04,7.320648E+04,1.881383E-02,6.843698E+02,1.881383E-02,0.000000E+00,0.000000E+00,1.881383E-02,3.024461E+02,5.069919E-01,7.177586E+03,7.276026E+03
Coinc Peak   ,1.444412E+00,6.533223E+00,5.254176E+04,7.521519E+04,1.901274E+00,1.060241E+01,1.719460E+04,1.352889E+05,2.862068E+01,9.786884E+01,2.588376E+05,1.224850E+06,4.107250E+00,1.011765E+01,2.749416E+04,1.361040E+05,4.072624E-01,2.547258E+01,1.481453E+04,3.646357E+05,1.881383E-02,5.571407E-01,6.843698E+02,7.978129E+03,1.881383E-01,5.308119E+00,6.843698E+03,7.602442E+04,1.881383E-02,5.388119E-01,6.843698E+02,7.716594E+03
NonCoinc Peak,1.444412E+00,6.533223E+00,5.254176E+04,7.521519E+04,1.901274E+00,1.188409E+01,1.719460E+04,1.352889E+05,2.862068E+01,1.109869E+02,2.588376E+05,1.224850E+06,4.107250E+00,1.115253E+01,2.749416E+04,1.361040E+05,4.072624E-01,2.547258E+01,1.481453E+04,3.646357E+05,1.881383E-02,5.571407E-01,6.843698E+02,7.978129E+03,1.881383E-01,5.308119E+00,6.843698E+03,7.602442E+04,1.881383E-02,5.388119E-01,6.843698E+02,7.716594E+03
