Time,VAV_POD_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Heat Cap [W],VAV_POD_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Sens Cool Cap [W],VAV_POD_1:DesPer 1:Des Tot Cool Cap [W],VAV_POD_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Heat Cap [W],VAV_POD_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Sens Cool Cap [W],VAV_POD_1:DesPer 2:Des Tot Cool Cap [W],VAV_POD_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Heat Cap [W],VAV_POD_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Sens Cool Cap [W],VAV_POD_2:DesPer 1:Des Tot Cool Cap [W],VAV_POD_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Heat Cap [W],VAV_POD_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Sens Cool Cap [W],VAV_POD_2:DesPer 2:Des Tot Cool Cap [W],VAV_POD_3:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Heat Cap [W],VAV_POD_3:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Sens Cool Cap [W],VAV_POD_3:DesPer 1:Des Tot Cool Cap [W],VAV_POD_3:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Heat Cap [W],VAV_POD_3:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Sens Cool Cap [W],VAV_POD_3:DesPer 2:Des Tot Cool Cap [W],VAV_OTHER:DesPer 1:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Heat Cap [W],VAV_OTHER:DesPer 1:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Sens Cool Cap [W],VAV_OTHER:DesPer 1:Des Tot Cool Cap [W],VAV_OTHER:DesPer 2:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Heat Cap [W],VAV_OTHER:DesPer 2:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Sens Cool Cap [W],VAV_OTHER:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_1:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_1:5:DesPer 1:Des Heat Cap [W],PSZ-AC_1:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_1:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_1:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_1:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_1:5:DesPer 2:Des Heat Cap [W],PSZ-AC_1:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_1:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_1:5:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:6:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:6:DesPer 1:Des Heat Cap [W],PSZ-AC_2:6:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:6:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:6:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:6:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:6:DesPer 2:Des Heat Cap [W],PSZ-AC_2:6:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:6:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:6:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_3:7:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_3:7:DesPer 1:Des Heat Cap [W],PSZ-AC_3:7:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_3:7:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_3:7:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_3:7:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_3:7:DesPer 2:Des Heat Cap [W],PSZ-AC_3:7:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_3:7:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_3:7:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_4:8:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_4:8:DesPer 1:Des Heat Cap [W],PSZ-AC_4:8:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_4:8:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_4:8:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_4:8:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_4:8:DesPer 2:Des Heat Cap [W],PSZ-AC_4:8:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_4:8:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_4:8:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_5:9:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_5:9:DesPer 1:Des Heat Cap [W],PSZ-AC_5:9:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_5:9:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_5:9:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_5:9:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_5:9:DesPer 2:Des Heat Cap [W],PSZ-AC_5:9:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_5:9:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_5:9:DesPer 2:Des Tot Cool Cap [W]
00:10:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.207396E+00,8.048495E+04,7.628560E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.207566E+00,8.048684E+04,7.628739E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.221431E+00,8.064167E+04,7.643414E+04,2.680349E+00,2.424035E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,7.153747E+00,8.015918E+04,7.829666E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,5.858753E+04,3.624309E+00,4.047263E+04,3.836095E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.700265E+04,2.289037E+00,2.556166E+04,2.422797E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,7.909314E+04,4.892815E+00,5.463804E+04,5.178726E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.428363E+03,1.291917E+00,1.441652E+04,1.558229E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.735409E+04,3.548007E+00,3.962057E+04,3.755334E+04
00:20:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.204789E+00,7.981149E+04,7.560385E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.204973E+00,7.981353E+04,7.560578E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.218663E+00,7.996519E+04,7.574944E+04,2.680211E+00,2.423909E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,7.125672E+00,7.948304E+04,7.760754E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,5.891166E+04,3.624309E+00,4.014850E+04,3.803188E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.720737E+04,2.289037E+00,2.535695E+04,2.402014E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,7.953072E+04,4.892815E+00,5.420046E+04,5.134302E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.463928E+03,1.314212E+00,1.463162E+04,1.581406E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.767140E+04,3.548007E+00,3.930326E+04,3.723120E+04
00:30:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.202235E+00,7.913909E+04,7.492315E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.202433E+00,7.914126E+04,7.492520E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.215963E+00,7.928993E+04,7.506595E+04,2.680073E+00,2.423785E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,7.098085E+00,7.881237E+04,7.692449E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,5.923579E+04,3.624309E+00,3.982437E+04,3.770283E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.741208E+04,2.289037E+00,2.515224E+04,2.381231E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,7.996829E+04,4.892815E+00,5.376288E+04,5.089880E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.499492E+03,1.336524E+00,1.484704E+04,1.605983E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.798871E+04,3.548007E+00,3.898595E+04,3.690907E+04
00:40:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.199723E+00,7.846759E+04,7.424344E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.199934E+00,7.846989E+04,7.424562E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.213314E+00,7.861572E+04,7.438359E+04,2.679936E+00,2.423661E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,7.070871E+00,7.814591E+04,7.624616E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,5.955993E+04,3.624309E+00,3.950024E+04,3.737382E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.761679E+04,2.289037E+00,2.494752E+04,2.360452E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.040587E+04,4.892815E+00,5.332531E+04,5.045464E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.535057E+03,1.224889E+00,1.356048E+04,1.460227E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.830601E+04,3.548007E+00,3.866865E+04,3.658699E+04
00:50:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.197260E+00,7.779708E+04,7.356459E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.197484E+00,7.779951E+04,7.356689E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.210725E+00,7.794263E+04,7.370222E+04,2.679800E+00,2.423538E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,7.044157E+00,7.748509E+04,7.557382E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,5.988406E+04,3.624309E+00,3.917611E+04,3.704476E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.782151E+04,2.289037E+00,2.474281E+04,2.339669E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.084345E+04,4.892815E+00,5.288773E+04,5.001041E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.570621E+03,1.165779E+00,1.286274E+04,1.381481E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.862332E+04,3.548007E+00,3.835134E+04,3.626486E+04
01:00:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.194837E+00,7.712744E+04,7.288659E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.195074E+00,7.712998E+04,7.288899E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.208183E+00,7.727051E+04,7.302179E+04,2.679665E+00,2.423416E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,7.017832E+00,7.682864E+04,7.490620E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,6.020819E+04,3.624309E+00,3.885198E+04,3.671570E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.802622E+04,2.289037E+00,2.453809E+04,2.318887E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.128102E+04,4.892815E+00,5.245015E+04,4.956618E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.606185E+03,1.163539E+00,1.280216E+04,1.375191E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.894063E+04,3.548007E+00,3.803403E+04,3.594273E+04
01:10:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.192519E+00,7.667376E+04,7.242783E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.192768E+00,7.667642E+04,7.243034E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.205752E+00,7.681482E+04,7.256108E+04,2.679655E+00,2.423407E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,6.992548E+00,7.630396E+04,7.437263E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,6.042427E+04,3.624309E+00,3.863589E+04,3.649637E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.816270E+04,2.289037E+00,2.440162E+04,2.305034E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.157274E+04,4.892815E+00,5.215844E+04,4.927008E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.629895E+03,1.161245E+00,1.275274E+04,1.370015E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.915217E+04,3.548007E+00,3.782249E+04,3.572801E+04
01:20:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.190244E+00,7.622082E+04,7.196967E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.190506E+00,7.622360E+04,7.197230E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.203370E+00,7.635996E+04,7.210105E+04,2.679644E+00,2.423397E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,6.967796E+00,7.578527E+04,7.384525E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,6.064036E+04,3.624309E+00,3.841981E+04,3.627698E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.829918E+04,2.289037E+00,2.426514E+04,2.291178E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.186446E+04,4.892815E+00,5.186672E+04,4.897390E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.653605E+03,1.158996E+00,1.270380E+04,1.364898E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.936370E+04,3.548007E+00,3.761096E+04,3.551324E+04
01:30:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.188015E+00,7.576862E+04,7.151236E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.188289E+00,7.577151E+04,7.151509E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.201038E+00,7.590590E+04,7.164192E+04,2.679634E+00,2.423388E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,6.943588E+00,7.527270E+04,7.332431E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,6.085645E+04,3.624309E+00,3.820372E+04,3.605764E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.843565E+04,2.289037E+00,2.412866E+04,2.277325E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.215618E+04,4.892815E+00,5.157500E+04,4.867780E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.677314E+03,1.156784E+00,1.265528E+04,1.359842E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.957524E+04,3.548007E+00,3.739942E+04,3.529852E+04
01:40:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.185831E+00,7.531717E+04,7.105564E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.186116E+00,7.532017E+04,7.105847E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.198756E+00,7.545264E+04,7.118344E+04,2.679624E+00,2.423379E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,6.919940E+00,7.476643E+04,7.280982E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,6.107254E+04,3.624309E+00,3.798763E+04,3.583825E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.857213E+04,2.289037E+00,2.399219E+04,2.263468E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.244789E+04,4.892815E+00,5.128328E+04,4.838162E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.701024E+03,1.154607E+00,1.260716E+04,1.354837E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.978678E+04,3.548007E+00,3.718788E+04,3.508375E+04
01:50:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.183693E+00,7.486646E+04,7.059977E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.183990E+00,7.486956E+04,7.060269E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.196524E+00,7.500018E+04,7.072586E+04,2.679614E+00,2.423370E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,6.896864E+00,7.426661E+04,7.230203E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,6.128862E+04,3.624309E+00,3.777154E+04,3.561892E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.870860E+04,2.289037E+00,2.385571E+04,2.249616E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.273961E+04,4.892815E+00,5.099157E+04,4.808552E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.724733E+03,1.152465E+00,1.255943E+04,1.349878E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.999832E+04,3.548007E+00,3.697634E+04,3.486903E+04
02:00:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.181603E+00,7.441650E+04,7.014460E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.181911E+00,7.441969E+04,7.014761E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.194342E+00,7.454851E+04,7.026903E+04,2.679604E+00,2.423361E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,6.874370E+00,7.377333E+04,7.180097E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,6.150471E+04,3.624309E+00,3.755546E+04,3.539958E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.884508E+04,2.289037E+00,2.371924E+04,2.235763E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.303133E+04,4.892815E+00,5.069985E+04,4.778941E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.748443E+03,1.150358E+00,1.251208E+04,1.344961E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,6.020985E+04,3.548007E+00,3.676480E+04,3.465431E+04
02:10:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.179555E+00,7.407424E+04,6.979862E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.179874E+00,7.407753E+04,6.980172E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.192208E+00,7.420478E+04,6.992163E+04,2.679594E+00,2.423352E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,6.852358E+00,7.334550E+04,7.136637E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,6.166677E+04,3.624309E+00,3.739339E+04,3.523502E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.894744E+04,2.289037E+00,2.361688E+04,2.225370E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.325012E+04,4.892815E+00,5.048106E+04,4.756726E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.766225E+03,1.148281E+00,1.247100E+04,1.340683E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,6.036851E+04,3.548007E+00,3.660615E+04,3.449322E+04
02:20:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.177551E+00,7.373261E+04,6.945336E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.177880E+00,7.373599E+04,6.945655E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.190119E+00,7.386171E+04,6.957497E+04,2.679585E+00,2.423344E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,6.830822E+00,7.292304E+04,7.093732E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,6.182884E+04,3.624309E+00,3.723133E+04,3.507052E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.904979E+04,2.289037E+00,2.351452E+04,2.214980E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.346890E+04,4.892815E+00,5.026227E+04,4.734518E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.784007E+03,1.146235E+00,1.243027E+04,1.336441E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,6.052716E+04,3.548007E+00,3.644750E+04,3.433218E+04
02:30:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.175588E+00,7.339158E+04,6.910857E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.175927E+00,7.339505E+04,6.911184E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.188074E+00,7.351928E+04,6.922882E+04,2.679576E+00,2.423335E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,6.809754E+00,7.250584E+04,7.051362E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,6.199091E+04,3.624309E+00,3.706926E+04,3.490596E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.915215E+04,2.289037E+00,2.341217E+04,2.204587E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.368769E+04,4.892815E+00,5.004348E+04,4.712303E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.801789E+03,1.144218E+00,1.238987E+04,1.332234E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,6.068581E+04,3.548007E+00,3.628884E+04,3.417109E+04
02:40:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.173666E+00,7.305114E+04,6.876445E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.174015E+00,7.305470E+04,6.876780E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.186072E+00,7.317747E+04,6.888337E+04,2.679567E+00,2.423327E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,6.789148E+00,7.209384E+04,7.009528E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,6.215297E+04,3.624309E+00,3.690720E+04,3.474146E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.925451E+04,2.289037E+00,2.330981E+04,2.194197E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.390648E+04,4.892815E+00,4.982470E+04,4.690095E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.819572E+03,1.142231E+00,1.234980E+04,1.328062E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,6.084447E+04,3.548007E+00,3.613019E+04,3.401005E+04
02:50:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.171783E+00,7.271127E+04,6.842089E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.172143E+00,7.271492E+04,6.842432E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.184112E+00,7.283627E+04,6.853851E+04,2.679558E+00,2.423319E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,6.768995E+00,7.168694E+04,6.968216E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,6.231504E+04,3.624309E+00,3.674513E+04,3.457696E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.935687E+04,2.289037E+00,2.320745E+04,2.183808E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.412527E+04,4.892815E+00,4.960591E+04,4.667888E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.837354E+03,1.140274E+00,1.231006E+04,1.323924E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,6.100312E+04,3.548007E+00,3.597154E+04,3.384901E+04
03:00:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.169939E+00,7.237197E+04,6.807775E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.170308E+00,7.237569E+04,6.808126E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.182192E+00,7.249565E+04,6.819409E+04,2.679549E+00,2.423311E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,6.749288E+00,7.128506E+04,6.927409E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,6.247710E+04,3.624309E+00,3.658307E+04,3.441240E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.945922E+04,2.289037E+00,2.310509E+04,2.173415E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.434406E+04,4.892815E+00,4.938712E+04,4.645672E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.855136E+03,1.138344E+00,1.227064E+04,1.319820E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,6.116177E+04,3.548007E+00,3.581288E+04,3.368791E+04
03:10:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.168129E+00,7.203316E+04,6.773522E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.168508E+00,7.203697E+04,6.773879E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.180309E+00,7.215555E+04,6.785031E+04,2.679541E+00,2.423304E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,6.729908E+00,7.088685E+04,6.886985E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,6.263917E+04,3.624309E+00,3.642100E+04,3.424790E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.956158E+04,2.289037E+00,2.300274E+04,2.163025E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.456284E+04,4.892815E+00,4.916833E+04,4.623464E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.872918E+03,1.136440E+00,1.223150E+04,1.315746E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,6.132043E+04,3.548007E+00,3.565423E+04,3.352688E+04
03:20:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.166350E+00,7.169483E+04,6.739314E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.166738E+00,7.169872E+04,6.739679E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.178458E+00,7.181597E+04,6.750700E+04,2.679533E+00,2.423296E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,6.710838E+00,7.049214E+04,6.846917E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,6.280123E+04,3.624309E+00,3.625893E+04,3.408340E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.966394E+04,2.289037E+00,2.290038E+04,2.152636E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.478163E+04,4.892815E+00,4.894954E+04,4.601257E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.890700E+03,1.134560E+00,1.219264E+04,1.311701E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,6.147908E+04,3.548007E+00,3.549558E+04,3.336584E+04
03:30:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.164601E+00,7.135696E+04,6.705139E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.164999E+00,7.136092E+04,6.705511E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.176639E+00,7.147686E+04,6.716405E+04,2.679525E+00,2.423289E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,6.692060E+00,7.010071E+04,6.807179E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,6.296330E+04,3.624309E+00,3.609687E+04,3.391884E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.976629E+04,2.289037E+00,2.279802E+04,2.142242E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.500042E+04,4.892815E+00,4.873076E+04,4.579042E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.908483E+03,1.132705E+00,1.215404E+04,1.307683E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,6.163774E+04,3.548007E+00,3.533692E+04,3.320475E+04
03:40:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.162880E+00,7.101952E+04,6.671017E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.163287E+00,7.102355E+04,6.671396E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.174850E+00,7.113820E+04,6.682165E+04,2.679517E+00,2.423282E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,6.673558E+00,6.971239E+04,6.767762E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,6.312536E+04,3.624309E+00,3.593480E+04,3.375434E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.986865E+04,2.289037E+00,2.269567E+04,2.131853E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.521921E+04,4.892815E+00,4.851197E+04,4.556834E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.926265E+03,1.130872E+00,1.211571E+04,1.303694E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,6.179639E+04,3.548007E+00,3.517827E+04,3.304371E+04
03:50:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.161184E+00,7.068249E+04,6.636935E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.161600E+00,7.068659E+04,6.637320E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.173087E+00,7.079998E+04,6.647966E+04,2.679509E+00,2.423275E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,6.655315E+00,6.932699E+04,6.728645E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,6.328743E+04,3.624309E+00,3.577274E+04,3.358984E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.997101E+04,2.289037E+00,2.259331E+04,2.121463E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.543800E+04,4.892815E+00,4.829318E+04,4.534626E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.944047E+03,1.129063E+00,1.207764E+04,1.299732E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,6.195504E+04,3.548007E+00,3.501962E+04,3.288267E+04
04:00:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.159513E+00,7.034585E+04,6.602878E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.159938E+00,7.035002E+04,6.603270E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.171351E+00,7.046216E+04,6.613796E+04,2.679502E+00,2.423268E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,6.637320E+00,6.894437E+04,6.689803E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,6.344949E+04,3.624309E+00,3.561067E+04,3.342528E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,4.007336E+04,2.289037E+00,2.249095E+04,2.111070E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.565679E+04,4.892815E+00,4.807439E+04,4.512411E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.961829E+03,1.127277E+00,1.203982E+04,1.295796E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,6.211370E+04,3.548007E+00,3.486096E+04,3.272158E+04
04:10:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.157870E+00,7.011632E+04,6.579704E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.158303E+00,7.012057E+04,6.580102E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.169643E+00,7.023165E+04,6.590526E+04,2.679495E+00,2.423262E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,6.619669E+00,6.862566E+04,6.657458E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,6.355754E+04,3.624309E+00,3.550263E+04,3.331561E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,4.014160E+04,2.289037E+00,2.242271E+04,2.104144E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.580264E+04,4.892815E+00,4.792853E+04,4.497605E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.973684E+03,1.147050E+00,1.224962E+04,1.320059E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,6.221946E+04,3.548007E+00,3.475519E+04,3.261422E+04
04:20:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.156252E+00,6.988714E+04,6.556563E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.156695E+00,6.989146E+04,6.556969E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.167963E+00,7.000151E+04,6.567293E+04,2.679488E+00,2.423255E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,6.602352E+00,6.831071E+04,6.625495E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,6.366558E+04,3.624309E+00,3.539459E+04,3.320594E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,4.020984E+04,2.289037E+00,2.235448E+04,2.097217E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.594850E+04,4.892815E+00,4.778267E+04,4.482801E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.985539E+03,1.166819E+00,1.245939E+04,1.341044E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,6.232523E+04,3.548007E+00,3.464943E+04,3.250686E+04
04:30:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.154662E+00,6.965832E+04,6.533457E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.155113E+00,6.966272E+04,6.533869E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.166312E+00,6.977175E+04,6.544095E+04,2.679481E+00,2.423249E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,6.585378E+00,6.799962E+04,6.593924E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,6.377362E+04,3.624309E+00,3.528654E+04,3.309627E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,4.027808E+04,2.289037E+00,2.228624E+04,2.090291E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.609436E+04,4.892815E+00,4.763682E+04,4.467995E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.997394E+03,1.186600E+00,1.266938E+04,1.361374E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,6.243100E+04,3.548007E+00,3.454366E+04,3.239950E+04
04:40:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.153099E+00,6.942986E+04,6.510373E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.153558E+00,6.943433E+04,6.510792E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.164688E+00,6.954236E+04,6.520921E+04,2.679474E+00,2.423243E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,6.568753E+00,6.769245E+04,6.562745E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,6.388167E+04,3.624309E+00,3.517850E+04,3.298655E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,4.034632E+04,2.289037E+00,2.221800E+04,2.083361E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.624022E+04,4.892815E+00,4.749096E+04,4.453182E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,7.009248E+03,1.206393E+00,1.287958E+04,1.382921E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,6.253677E+04,3.548007E+00,3.443789E+04,3.229208E+04
04:50:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.151563E+00,6.920176E+04,6.487336E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.152031E+00,6.920630E+04,6.487761E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.163094E+00,6.931334E+04,6.497796E+04,2.679467E+00,2.423237E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,6.552481E+00,6.738926E+04,6.531977E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,6.398971E+04,3.624309E+00,3.507046E+04,3.287688E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,4.041455E+04,2.289037E+00,2.214976E+04,2.076435E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.638608E+04,4.892815E+00,4.734510E+04,4.438377E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,7.021103E+03,1.226205E+00,1.309007E+04,1.405871E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,6.264254E+04,3.548007E+00,3.433212E+04,3.218473E+04
05:00:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.150055E+00,6.897403E+04,6.464333E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.150532E+00,6.897862E+04,6.464764E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.161528E+00,6.908470E+04,6.474706E+04,2.679461E+00,2.423231E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,6.536565E+00,6.709007E+04,6.501615E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,6.409776E+04,3.624309E+00,3.496241E+04,3.276721E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,4.048279E+04,2.289037E+00,2.208152E+04,2.069508E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.653194E+04,4.892815E+00,4.719924E+04,4.423572E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,7.032958E+03,1.246038E+00,1.330087E+04,1.429654E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,6.274831E+04,3.548007E+00,3.422635E+04,3.207737E+04
05:10:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.148589E+00,6.917299E+04,6.484638E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.149074E+00,6.917768E+04,6.485078E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.160006E+00,6.928346E+04,6.494995E+04,2.679454E+00,2.423226E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,6.521374E+00,6.703916E+04,6.496457E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,6.398971E+04,3.624309E+00,3.507046E+04,3.287688E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,4.041455E+04,2.289037E+00,2.214976E+04,2.076435E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.638608E+04,4.892815E+00,4.734510E+04,4.438377E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,7.021103E+03,1.242990E+00,1.327852E+04,1.427095E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,6.264254E+04,3.548007E+00,3.433212E+04,3.218473E+04
05:20:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.147170E+00,6.937232E+04,6.504977E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.147663E+00,6.937710E+04,6.505426E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.158531E+00,6.948260E+04,6.515318E+04,2.679448E+00,2.423220E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,6.506971E+00,6.699713E+04,6.492201E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,6.388167E+04,3.624309E+00,3.517850E+04,3.298655E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,4.034632E+04,2.289037E+00,2.221800E+04,2.083361E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.624022E+04,4.892815E+00,4.749096E+04,4.453182E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,7.009248E+03,1.240007E+00,1.325694E+04,1.424854E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,6.253677E+04,3.548007E+00,3.443789E+04,3.229208E+04
05:30:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.145801E+00,6.957206E+04,6.525365E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.146302E+00,6.957694E+04,6.525823E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.157109E+00,6.968215E+04,6.535691E+04,2.679442E+00,2.423215E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,6.493368E+00,6.696410E+04,6.488863E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,6.377362E+04,3.624309E+00,3.528654E+04,3.309627E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,4.027808E+04,2.289037E+00,2.228624E+04,2.090291E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.609436E+04,4.892815E+00,4.763682E+04,4.467995E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.997394E+03,1.237069E+00,1.323586E+04,1.422678E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,6.243100E+04,3.548007E+00,3.454366E+04,3.239950E+04
05:40:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.144576E+00,6.977311E+04,6.545865E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.145085E+00,6.977808E+04,6.546332E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.155836E+00,6.988308E+04,6.556182E+04,2.679437E+00,2.423209E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,6.486275E+00,6.700433E+04,6.492941E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,6.366558E+04,3.624309E+00,3.539459E+04,3.320594E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,4.020984E+04,2.289037E+00,2.235448E+04,2.097217E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.594850E+04,4.892815E+00,4.778267E+04,4.482801E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.985539E+03,1.234820E+00,1.322249E+04,1.421281E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,6.232523E+04,3.548007E+00,3.464943E+04,3.250686E+04
05:50:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.143546E+00,6.997601E+04,6.566537E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.144061E+00,6.998105E+04,6.567010E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.154779E+00,7.008604E+04,6.576862E+04,2.679431E+00,2.423204E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,6.485941E+00,6.712063E+04,6.504728E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,6.355754E+04,3.624309E+00,3.550263E+04,3.331561E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,4.014160E+04,2.289037E+00,2.242271E+04,2.104144E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.580264E+04,4.892815E+00,4.792853E+04,4.497605E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.973684E+03,1.233853E+00,1.322350E+04,1.421333E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,6.221946E+04,3.548007E+00,3.475519E+04,3.261422E+04
06:00:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.142780E+00,7.018143E+04,6.587446E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.143295E+00,7.018650E+04,6.587921E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.153997E+00,7.029165E+04,6.597791E+04,2.679425E+00,2.423199E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,6.467860E+00,6.703720E+04,6.496306E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,6.344949E+04,3.624309E+00,3.561067E+04,3.342528E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,4.007336E+04,2.289037E+00,2.249095E+04,2.111070E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.565679E+04,4.892815E+00,4.807439E+04,4.512411E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.961829E+03,1.234512E+00,1.324275E+04,1.423204E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,6.211370E+04,3.548007E+00,3.486096E+04,3.272158E+04
06:10:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.055373E+00,7.005876E+04,6.581567E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.055804E+00,7.006304E+04,6.581969E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.064710E+00,7.015147E+04,6.590277E+04,2.662475E+00,2.407870E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,5.744924E+00,5.940251E+04,5.722998E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,6.307134E+04,3.624309E+00,3.598883E+04,3.380917E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.983453E+04,2.289037E+00,2.272978E+04,2.135316E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.514628E+04,4.892815E+00,4.858490E+04,4.564237E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.920337E+03,1.029160E+00,1.127151E+04,1.220704E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,6.174350E+04,3.548007E+00,3.523116E+04,3.309739E+04
06:20:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,6.968177E+00,6.991996E+04,6.574035E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,6.968522E+00,6.992343E+04,6.574361E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,6.975642E+00,6.999487E+04,6.581078E+04,2.654754E+00,2.400887E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,5.180335E+00,5.353202E+04,5.128460E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,6.269319E+04,3.624309E+00,3.636698E+04,3.419307E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.959570E+04,2.289037E+00,2.296862E+04,2.159562E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.463577E+04,4.892815E+00,4.909540E+04,4.616062E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.878846E+03,8.428093E-01,9.475874E+03,1.026954E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,6.137331E+04,3.548007E+00,3.560135E+04,3.347320E+04
06:30:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,6.881183E+00,6.976502E+04,6.564848E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,6.881442E+00,6.976764E+04,6.565095E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,6.886786E+00,6.982182E+04,6.570193E+04,2.654871E+00,2.400993E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,4.676551E+00,4.827564E+04,4.596203E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,6.231504E+04,3.624309E+00,3.674513E+04,3.457696E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.935687E+04,2.289037E+00,2.320745E+04,2.183808E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.412527E+04,4.892815E+00,4.960591E+04,4.667888E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.837354E+03,6.771571E-01,7.705087E+03,8.187376E+03,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,6.100312E+04,3.548007E+00,3.597154E+04,3.384901E+04
06:40:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,6.855370E+00,7.021858E+04,6.612835E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,6.855370E+00,7.021858E+04,6.612835E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,6.855370E+00,7.021858E+04,6.612835E+04,2.655144E+00,2.401239E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,4.567202E+00,4.749991E+04,4.517710E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,6.193688E+04,3.624309E+00,3.712328E+04,3.496085E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.911803E+04,2.289037E+00,2.344628E+04,2.208054E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.361476E+04,4.892815E+00,5.011641E+04,4.719713E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.795862E+03,5.213081E-01,5.799760E+03,5.909865E+03,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,6.063293E+04,3.548007E+00,3.634173E+04,3.422482E+04
