Time,VAV_POD_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Heat Cap [W],VAV_POD_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Sens Cool Cap [W],VAV_POD_1:DesPer 1:Des Tot Cool Cap [W],VAV_POD_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Heat Cap [W],VAV_POD_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Sens Cool Cap [W],VAV_POD_1:DesPer 2:Des Tot Cool Cap [W],VAV_POD_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Heat Cap [W],VAV_POD_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Sens Cool Cap [W],VAV_POD_2:DesPer 1:Des Tot Cool Cap [W],VAV_POD_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Heat Cap [W],VAV_POD_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Sens Cool Cap [W],VAV_POD_2:DesPer 2:Des Tot Cool Cap [W],VAV_POD_3:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Heat Cap [W],VAV_POD_3:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Sens Cool Cap [W],VAV_POD_3:DesPer 1:Des Tot Cool Cap [W],VAV_POD_3:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Heat Cap [W],VAV_POD_3:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Sens Cool Cap [W],VAV_POD_3:DesPer 2:Des Tot Cool Cap [W],VAV_OTHER:DesPer 1:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Heat Cap [W],VAV_OTHER:DesPer 1:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Sens Cool Cap [W],VAV_OTHER:DesPer 1:Des Tot Cool Cap [W],VAV_OTHER:DesPer 2:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Heat Cap [W],VAV_OTHER:DesPer 2:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Sens Cool Cap [W],VAV_OTHER:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_1:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_1:5:DesPer 1:Des Heat Cap [W],PSZ-AC_1:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_1:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_1:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_1:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_1:5:DesPer 2:Des Heat Cap [W],PSZ-AC_1:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_1:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_1:5:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:6:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:6:DesPer 1:Des Heat Cap [W],PSZ-AC_2:6:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:6:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:6:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:6:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:6:DesPer 2:Des Heat Cap [W],PSZ-AC_2:6:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:6:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:6:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_3:7:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_3:7:DesPer 1:Des Heat Cap [W],PSZ-AC_3:7:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_3:7:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_3:7:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_3:7:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_3:7:DesPer 2:Des Heat Cap [W],PSZ-AC_3:7:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_3:7:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_3:7:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_4:8:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_4:8:DesPer 1:Des Heat Cap [W],PSZ-AC_4:8:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_4:8:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_4:8:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_4:8:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_4:8:DesPer 2:Des Heat Cap [W],PSZ-AC_4:8:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_4:8:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_4:8:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_5:9:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_5:9:DesPer 1:Des Heat Cap [W],PSZ-AC_5:9:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_5:9:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_5:9:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_5:9:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_5:9:DesPer 2:Des Heat Cap [W],PSZ-AC_5:9:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_5:9:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_5:9:DesPer 2:Des Tot Cool Cap [W]
06:50:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,6.855370E+00,7.093386E+04,6.685437E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,6.855370E+00,7.093386E+04,6.685437E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,6.855370E+00,7.093386E+04,6.685437E+04,2.655618E+00,2.401669E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,4.570633E+00,4.803810E+04,4.572241E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,6.155873E+04,3.624309E+00,3.750144E+04,3.534469E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.887920E+04,2.289037E+00,2.368512E+04,2.232296E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.310426E+04,4.892815E+00,5.062692E+04,4.771531E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.754370E+03,3.976678E-01,4.114747E+03,3.878103E+03,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,6.026274E+04,3.548007E+00,3.671192E+04,3.460058E+04
07:00:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,6.855370E+00,7.164913E+04,6.758051E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,6.855370E+00,7.164913E+04,6.758051E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,6.855370E+00,7.164913E+04,6.758051E+04,2.656276E+00,2.402264E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,4.575302E+00,4.861350E+04,4.630508E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,6.118058E+04,3.624309E+00,3.787959E+04,3.572858E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.864037E+04,2.289037E+00,2.392395E+04,2.256542E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.259375E+04,4.892815E+00,5.113743E+04,4.823357E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.712878E+03,3.976678E-01,4.156238E+03,3.920225E+03,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.989255E+04,3.548007E+00,3.708211E+04,3.497639E+04
07:10:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,6.855370E+00,7.338623E+04,6.934393E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,6.855370E+00,7.338623E+04,6.934393E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,6.855370E+00,7.338623E+04,6.934393E+04,2.657152E+00,2.403056E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,4.581290E+00,4.967788E+04,4.738859E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,6.026221E+04,3.624309E+00,3.879796E+04,3.666087E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.806034E+04,2.289037E+00,2.450397E+04,2.315423E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.135395E+04,4.892815E+00,5.237722E+04,4.949216E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.612113E+03,5.482405E-01,6.562961E+03,6.695662E+03,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.899351E+04,3.548007E+00,3.798115E+04,3.588905E+04
07:20:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,6.928315E+00,7.592267E+04,7.186398E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,6.928914E+00,7.592925E+04,7.187020E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,6.933867E+00,7.598352E+04,7.192157E+04,2.658149E+00,2.403958E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,4.935857E+00,5.483827E+04,5.261851E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,5.934384E+04,3.624309E+00,3.971633E+04,3.759316E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.748032E+04,2.289037E+00,2.508400E+04,2.374305E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,8.011415E+04,4.892815E+00,5.361702E+04,5.075075E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.511347E+03,7.561700E-01,9.586250E+03,1.014064E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.809448E+04,3.548007E+00,3.888018E+04,3.680171E+04
07:30:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.101044E+00,7.961484E+04,7.548222E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.102043E+00,7.962605E+04,7.549285E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.109877E+00,7.971388E+04,7.557612E+04,2.674822E+00,2.419036E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,6.280593E+00,7.162541E+04,6.962780E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,5.842547E+04,3.624309E+00,4.063470E+04,3.852545E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.690030E+04,2.289037E+00,2.566402E+04,2.433186E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,7.887435E+04,4.892815E+00,5.485682E+04,5.200934E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.410581E+03,9.936881E-01,1.266505E+04,1.348955E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.719544E+04,3.548007E+00,3.977922E+04,3.771437E+04
07:40:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.199197E+00,8.253953E+04,7.837743E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.200487E+00,8.255432E+04,7.839148E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.210328E+00,8.266714E+04,7.849861E+04,2.693471E+00,2.435902E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,7.124580E+00,8.222679E+04,8.037104E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,5.750710E+04,3.624309E+00,4.155307E+04,3.945774E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.632027E+04,2.289037E+00,2.624404E+04,2.492068E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,7.763455E+04,4.892815E+00,5.609662E+04,5.326792E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.309815E+03,1.174031E+00,1.461279E+04,1.570770E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.629640E+04,3.548007E+00,4.067825E+04,3.862703E+04
07:50:00,6.867819E+00,6.211068E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.302022E+00,8.556870E+04,8.137520E+04,6.866770E+00,6.210119E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.303581E+00,8.558697E+04,8.139257E+04,6.859397E+00,6.203451E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.315396E+00,8.572542E+04,8.152423E+04,2.793676E+00,2.526524E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,8.018335E+00,9.296445E+04,9.126049E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,5.658873E+04,3.624309E+00,4.247144E+04,4.039002E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.574025E+04,2.289037E+00,2.682407E+04,2.550949E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,7.639475E+04,4.892815E+00,5.733642E+04,5.452651E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.209050E+03,1.347597E+00,1.615294E+04,1.736302E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.539737E+04,3.548007E+00,4.157729E+04,3.953970E+04
08:00:00,6.887255E+00,6.228646E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.404343E+00,8.864394E+04,8.442011E+04,6.886053E+00,6.227558E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.406143E+00,8.866550E+04,8.444064E+04,6.877510E+00,6.219832E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.419881E+00,8.882996E+04,8.459727E+04,2.933914E+00,2.653352E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,8.918192E+00,1.031062E+05,1.015501E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,5.567036E+04,3.624309E+00,4.338981E+04,4.132231E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.516023E+04,2.289037E+00,2.740409E+04,2.609830E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,7.515495E+04,4.892815E+00,5.857622E+04,5.578510E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.108284E+03,1.515929E+00,1.733245E+04,1.866425E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.449833E+04,3.548007E+00,4.247633E+04,4.045236E+04
08:10:00,6.868568E+00,6.211746E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.286794E+00,8.930030E+04,8.517478E+04,6.867541E+00,6.210817E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.288498E+00,8.932118E+04,8.519469E+04,6.859555E+00,6.203595E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.301145E+00,8.947618E+04,8.534253E+04,2.759496E+00,2.495613E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,7.985957E+00,9.383042E+04,9.216416E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,5.464394E+04,3.624309E+00,4.441622E+04,4.236427E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.451196E+04,2.289037E+00,2.805235E+04,2.675638E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,7.376930E+04,4.892815E+00,5.996188E+04,5.719174E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,5.995663E+03,1.443643E+00,1.655106E+04,1.773419E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.349353E+04,3.548007E+00,4.348113E+04,4.147238E+04
08:20:00,6.870421E+00,6.213421E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.311714E+00,9.167639E+04,8.756823E+04,6.869425E+00,6.212520E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.313311E+00,9.169642E+04,8.758736E+04,6.861759E+00,6.205587E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.326090E+00,9.185664E+04,8.774040E+04,2.785228E+00,2.518884E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,8.330100E+00,9.892109E+04,9.745829E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,5.361753E+04,3.624309E+00,4.544264E+04,4.340628E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.386370E+04,2.319434E+00,2.904271E+04,2.776704E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,7.238364E+04,4.892815E+00,6.134754E+04,5.859846E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,5.883043E+03,1.474340E+00,1.701308E+04,1.949801E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.248872E+04,3.548007E+00,4.448594E+04,4.249245E+04
08:30:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.247523E+00,9.292407E+04,8.888306E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.248879E+00,9.294145E+04,8.889969E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.261053E+00,9.309755E+04,8.904900E+04,2.692626E+00,2.435138E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,7.892167E+00,9.513304E+04,9.377342E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,5.259112E+04,3.624309E+00,4.646905E+04,4.444824E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.321544E+04,2.289037E+00,2.934887E+04,2.807258E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,7.099798E+04,4.892815E+00,6.273320E+04,6.000511E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,5.770422E+03,1.457907E+00,1.694078E+04,2.072659E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.148392E+04,3.548007E+00,4.549074E+04,4.351248E+04
08:40:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.258756E+00,9.512378E+04,9.110763E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.259959E+00,9.513955E+04,9.112274E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.272618E+00,9.530545E+04,9.128163E+04,2.692713E+00,2.435216E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,8.110872E+00,9.873499E+04,9.761329E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,5.156470E+04,3.624309E+00,4.749547E+04,4.549019E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.256718E+04,2.439241E+00,3.168759E+04,3.055977E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,6.961232E+04,4.892815E+00,6.411885E+04,6.141174E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,5.657802E+03,1.491547E+00,1.743036E+04,2.212025E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.047911E+04,3.548007E+00,4.649555E+04,4.453249E+04
08:50:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.266248E+00,9.727979E+04,9.329067E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.267310E+00,9.729401E+04,9.330431E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.280684E+00,9.747306E+04,9.347601E+04,2.690667E+00,2.433366E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,8.294587E+00,1.019431E+05,1.010345E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,5.053829E+04,3.624309E+00,4.852188E+04,4.653216E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.191892E+04,2.637086E+00,3.456244E+04,3.371506E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,6.822666E+04,4.892815E+00,6.550451E+04,6.281839E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,5.545181E+03,1.528822E+00,1.796044E+04,2.304672E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,4.947431E+04,3.548007E+00,4.750035E+04,4.555252E+04
09:00:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.275252E+00,9.946071E+04,9.549795E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.276199E+00,9.947365E+04,9.551038E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.290512E+00,9.966932E+04,9.569826E+04,2.689423E+00,2.432241E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,8.486777E+00,1.052466E+05,1.045316E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,4.951187E+04,3.624309E+00,4.954829E+04,4.757417E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.127066E+04,2.834591E+00,3.743344E+04,3.694155E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,6.684101E+04,4.892815E+00,6.689017E+04,6.422510E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,5.432560E+03,1.568902E+00,1.852185E+04,2.376395E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,4.846950E+04,3.548007E+00,4.850516E+04,4.657259E+04
09:10:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.280352E+00,1.013752E+05,9.743763E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.281212E+00,1.013872E+05,9.744914E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.296610E+00,1.016016E+05,9.765522E+04,2.688409E+00,2.431324E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,8.583460E+00,1.073551E+05,1.067719E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,4.859350E+04,3.624309E+00,5.046666E+04,4.850645E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.069063E+04,2.912744E+00,3.889295E+04,3.862355E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,6.560121E+04,4.892815E+00,6.812997E+04,6.548369E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,5.331795E+03,1.585594E+00,1.880843E+04,2.405212E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,4.757047E+04,3.548007E+00,4.940419E+04,4.748525E+04
09:20:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.286001E+00,1.033001E+05,9.938742E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.286797E+00,1.033114E+05,9.939829E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.303270E+00,1.035449E+05,9.962299E+04,2.687567E+00,2.430562E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,8.677473E+00,1.094336E+05,1.089626E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,4.767513E+04,3.624309E+00,5.138503E+04,4.943874E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.011061E+04,2.983937E+00,4.027410E+04,4.022004E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,6.436141E+04,4.892815E+00,6.936977E+04,6.674228E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,5.231029E+03,1.600556E+00,1.907556E+04,2.433233E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,4.667143E+04,3.548007E+00,5.030323E+04,4.839791E+04
09:30:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.292054E+00,1.052336E+05,1.013457E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.292792E+00,1.052443E+05,1.013560E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.310244E+00,1.054962E+05,1.015986E+05,2.686867E+00,2.429929E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,8.770557E+00,1.115016E+05,1.111287E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,4.675676E+04,3.624309E+00,5.230340E+04,5.037103E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.953059E+04,3.050018E+00,4.159770E+04,4.175002E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,6.312161E+04,4.892815E+00,7.060957E+04,6.800087E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,5.130263E+03,1.613891E+00,1.932483E+04,2.461073E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,4.577240E+04,3.548007E+00,5.120226E+04,4.931057E+04
09:40:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.298421E+00,1.071749E+05,1.033116E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.299090E+00,1.071847E+05,1.033211E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.317409E+00,1.074537E+05,1.035804E+05,2.686284E+00,2.429402E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,8.861935E+00,1.135504E+05,1.132640E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,4.583839E+04,3.624309E+00,5.322177E+04,5.130332E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.895056E+04,3.110329E+00,4.285635E+04,4.320141E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,6.188181E+04,4.892815E+00,7.184937E+04,6.925946E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,5.029497E+03,1.625223E+00,1.955218E+04,2.486839E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,4.487336E+04,3.548007E+00,5.210130E+04,5.022323E+04
09:50:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.305044E+00,1.091232E+05,1.052845E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.305621E+00,1.091318E+05,1.052928E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.340959E+00,1.096597E+05,1.058021E+05,2.685795E+00,2.428960E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,8.951117E+00,1.155745E+05,1.153648E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,4.492002E+04,3.624309E+00,5.414014E+04,5.223561E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.837054E+04,3.164581E+00,4.404684E+04,4.456786E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,6.064201E+04,4.892815E+00,7.308917E+04,7.051805E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,4.928732E+03,1.635060E+00,1.976316E+04,2.510473E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,4.397432E+04,3.548007E+00,5.300034E+04,5.113590E+04
10:00:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.311866E+00,1.110779E+05,1.072636E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.312322E+00,1.110848E+05,1.072703E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.372800E+00,1.120035E+05,1.081575E+05,2.685383E+00,2.428587E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,9.046576E+00,1.176693E+05,1.175319E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,4.400165E+04,3.624309E+00,5.505851E+04,5.316790E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.779052E+04,3.212921E+00,4.517077E+04,4.584963E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,5.940221E+04,4.892815E+00,7.432897E+04,7.177664E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,4.827966E+03,1.643685E+00,1.996073E+04,2.532261E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,4.307529E+04,3.548007E+00,5.389937E+04,5.204856E+04
10:10:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.318881E+00,1.128208E+05,1.090276E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.319184E+00,1.128255E+05,1.090321E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.404964E+00,1.141478E+05,1.103100E+05,2.685033E+00,2.428271E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,9.138645E+00,1.196059E+05,1.195300E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,4.319133E+04,3.624309E+00,5.586884E+04,5.399047E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.727873E+04,3.254234E+00,4.614741E+04,4.696191E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,5.830827E+04,4.892815E+00,7.542291E+04,7.288710E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,4.739055E+03,1.673737E+00,2.038694E+04,2.586606E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,4.228202E+04,3.548007E+00,5.469264E+04,5.285381E+04
10:20:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.326026E+00,1.145689E+05,1.107969E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.326150E+00,1.145708E+05,1.107987E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.442727E+00,1.163939E+05,1.125618E+05,2.684736E+00,2.428002E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,9.226991E+00,1.215006E+05,1.214796E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,4.238100E+04,3.624309E+00,5.667917E+04,5.481308E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.676695E+04,3.289421E+00,4.705511E+04,4.798643E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,5.721433E+04,4.892815E+00,7.651685E+04,7.399763E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,4.650144E+03,1.707431E+00,2.085393E+04,2.711991E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,4.148875E+04,3.548007E+00,5.548591E+04,5.365910E+04
10:30:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.333253E+00,1.163215E+05,1.125706E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.333186E+00,1.163204E+05,1.125696E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.494832E+00,1.188845E+05,1.150510E+05,2.684475E+00,2.427766E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,9.311064E+00,1.233472E+05,1.233759E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,4.157067E+04,3.624309E+00,5.748950E+04,5.563570E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.625516E+04,3.318419E+00,4.789317E+04,4.892271E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,5.612039E+04,4.892815E+00,7.761079E+04,7.510817E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,4.561233E+03,1.742357E+00,2.133452E+04,2.840286E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,4.069549E+04,3.548007E+00,5.627917E+04,5.446441E+04
10:40:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.340517E+00,1.180779E+05,1.143482E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.340255E+00,1.180737E+05,1.143442E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.546583E+00,1.213926E+05,1.175583E+05,2.684247E+00,2.427559E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,9.390529E+00,1.251419E+05,1.252163E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,4.076035E+04,3.624309E+00,5.829982E+04,5.645833E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.574338E+04,3.341230E+00,4.866161E+04,4.977124E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,5.502645E+04,4.892815E+00,7.870473E+04,7.621872E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,4.472322E+03,1.778087E+00,2.182389E+04,2.937428E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.990222E+04,3.548007E+00,5.707244E+04,5.526972E+04
10:50:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.347775E+00,1.198375E+05,1.161289E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.347317E+00,1.198300E+05,1.161217E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.597596E+00,1.239119E+05,1.200773E+05,2.684046E+00,2.427378E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,9.468843E+00,1.269237E+05,1.270410E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.995002E+04,3.624309E+00,5.911015E+04,5.728090E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.523159E+04,3.357638E+00,4.935801E+04,5.052971E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,5.393251E+04,4.892815E+00,7.979867E+04,7.732918E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,4.383411E+03,1.814376E+00,2.231936E+04,3.009638E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.910895E+04,3.548007E+00,5.786571E+04,5.607496E+04
11:00:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.354983E+00,1.215995E+05,1.179122E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.354334E+00,1.215888E+05,1.179018E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.647520E+00,1.264360E+05,1.226021E+05,2.683872E+00,2.427221E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,9.533110E+00,1.285475E+05,1.287003E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.913969E+04,3.624309E+00,5.992048E+04,5.810351E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.471981E+04,3.367805E+00,4.998418E+04,5.120124E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,5.283856E+04,4.892815E+00,8.089261E+04,7.843971E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,4.294500E+03,1.851125E+00,2.281998E+04,3.073642E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.831569E+04,3.548007E+00,5.865897E+04,5.688026E+04
11:10:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.362055E+00,1.228137E+05,1.191395E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.361220E+00,1.227998E+05,1.191260E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.696022E+00,1.283850E+05,1.245441E+05,2.683722E+00,2.427085E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,9.598426E+00,1.298828E+05,1.300668E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.859947E+04,3.624309E+00,6.046069E+04,5.865191E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.437862E+04,3.373746E+00,5.039220E+04,5.164044E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,5.210927E+04,4.892815E+00,8.162191E+04,7.918004E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,4.235226E+03,1.828439E+00,2.262337E+04,3.035687E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.778684E+04,3.548007E+00,5.918782E+04,5.741711E+04
11:20:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.368975E+00,1.240276E+05,1.203665E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.367962E+00,1.240105E+05,1.203500E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.742825E+00,1.303198E+05,1.264731E+05,2.683586E+00,2.426962E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,9.660365E+00,1.311802E+05,1.313926E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.805926E+04,3.624309E+00,6.100091E+04,5.920030E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.403742E+04,3.376092E+00,5.075978E+04,5.202982E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,5.137998E+04,4.892815E+00,8.235120E+04,7.992038E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,4.175952E+03,1.801786E+00,2.238281E+04,3.031065E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.725800E+04,3.548007E+00,5.971666E+04,5.795396E+04
11:30:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.375714E+00,1.252404E+05,1.215928E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.374537E+00,1.252204E+05,1.215734E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.787714E+00,1.322362E+05,1.283848E+05,2.683462E+00,2.426850E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,9.719670E+00,1.324479E+05,1.326870E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.751904E+04,3.637910E+00,6.169418E+04,5.994367E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.369623E+04,3.376621E+00,5.110690E+04,5.239344E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,5.065068E+04,4.892815E+00,8.308049E+04,8.066079E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,4.116678E+03,1.773659E+00,2.212604E+04,3.025269E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.672915E+04,3.548007E+00,6.024551E+04,5.849087E+04
11:40:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.382240E+00,1.264515E+05,1.228174E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.380918E+00,1.264289E+05,1.227954E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.830482E+00,1.341295E+05,1.302747E+05,2.683348E+00,2.426747E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,9.777550E+00,1.336996E+05,1.339647E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.697882E+04,3.671445E+00,6.261178E+04,6.097349E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.335504E+04,3.377315E+00,5.145589E+04,5.275764E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,4.992139E+04,4.892815E+00,8.380979E+04,8.140112E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,4.057404E+03,1.878794E+00,2.336382E+04,3.232562E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.620031E+04,3.548007E+00,6.077435E+04,5.902771E+04
11:50:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.388527E+00,1.276605E+05,1.240399E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.387076E+00,1.276354E+05,1.240156E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.870941E+00,1.359958E+05,1.321388E+05,2.683243E+00,2.426652E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,9.835171E+00,1.349484E+05,1.352395E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.643860E+04,3.702736E+00,6.350412E+04,6.197195E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.301385E+04,3.380355E+00,5.183128E+04,5.315145E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,4.919210E+04,4.892815E+00,8.453908E+04,8.214146E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,3.998130E+03,1.973564E+00,2.448473E+04,3.265916E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.567146E+04,3.548007E+00,6.130320E+04,5.956457E+04
12:00:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.394547E+00,1.288667E+05,1.252598E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.392985E+00,1.288395E+05,1.252334E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.908923E+00,1.378309E+05,1.339731E+05,2.683141E+00,2.426560E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,9.893346E+00,1.362034E+05,1.365208E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.589838E+04,3.750808E+00,6.458530E+04,6.321197E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.267266E+04,3.387259E+00,5.225016E+04,5.359497E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,4.846280E+04,4.892815E+00,8.526837E+04,8.288178E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,3.938856E+03,1.976627E+00,2.457737E+04,3.155294E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.514262E+04,3.548007E+00,6.183204E+04,6.010141E+04
12:10:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.400300E+00,1.298494E+05,1.262531E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.398640E+00,1.298203E+05,1.262248E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.944469E+00,1.393977E+05,1.355369E+05,2.683043E+00,2.426471E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,9.946433E+00,1.372811E+05,1.376205E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.546621E+04,3.799071E+00,6.556058E+04,6.434437E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.239971E+04,3.398363E+00,5.264806E+04,5.402330E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,4.787937E+04,4.892815E+00,8.585181E+04,8.347407E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,3.891437E+03,2.015900E+00,2.506638E+04,3.248515E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.471954E+04,3.548007E+00,6.225512E+04,6.053091E+04
12:20:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.405756E+00,1.308282E+05,1.272427E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.404011E+00,1.307974E+05,1.272127E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.977383E+00,1.409264E+05,1.370641E+05,2.682953E+00,2.426389E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,9.998624E+00,1.383487E+05,1.387095E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.503404E+04,3.846648E+00,6.652815E+04,6.546553E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.212676E+04,3.412187E+00,5.307657E+04,5.448602E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,4.729593E+04,4.892815E+00,8.643524E+04,8.406635E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,3.844018E+03,2.055066E+00,2.555418E+04,3.389669E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.429647E+04,3.548007E+00,6.267819E+04,6.096040E+04
12:30:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.410851E+00,1.318019E+05,1.282273E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.409034E+00,1.317696E+05,1.281959E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,8.007484E+00,1.424130E+05,1.385506E+05,2.682869E+00,2.426314E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,1.004904E+01,1.393964E+05,1.397779E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.460186E+04,3.893094E+00,6.748298E+04,6.656902E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.185381E+04,3.427454E+00,5.352132E+04,5.496649E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,4.671250E+04,4.892815E+00,8.701868E+04,8.465862E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,3.796599E+03,2.094244E+00,2.604205E+04,3.504687E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.387339E+04,3.548007E+00,6.310127E+04,6.138988E+04
12:40:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.416820E+00,1.327925E+05,1.292284E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.414504E+00,1.327510E+05,1.291880E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,8.038076E+00,1.439156E+05,1.400530E+05,2.682793E+00,2.426245E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,1.009688E+01,1.404150E+05,1.408164E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.416969E+04,3.938057E+00,6.842112E+04,6.764995E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.158086E+04,3.442637E+00,5.396512E+04,5.544465E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,4.612906E+04,4.892815E+00,8.760212E+04,8.525091E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,3.749179E+03,1.999211E+00,2.502311E+04,3.360758E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.345032E+04,3.548007E+00,6.352434E+04,6.181937E+04
12:50:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.424454E+00,1.338145E+05,1.302601E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.422071E+00,1.337715E+05,1.302183E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,8.065614E+00,1.453704E+05,1.415091E+05,2.682725E+00,2.426183E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,1.014163E+01,1.413989E+05,1.418191E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.373751E+04,3.981268E+00,6.933955E+04,6.870463E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.130790E+04,3.456308E+00,5.439190E+04,5.590172E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,4.554563E+04,4.892815E+00,8.818555E+04,8.584320E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,3.701760E+03,1.913956E+00,2.411547E+04,3.218245E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.302724E+04,3.548007E+00,6.394742E+04,6.224887E+04
13:00:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.431917E+00,1.348352E+05,1.312907E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.429471E+00,1.347908E+05,1.312475E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,8.090350E+00,1.467810E+05,1.429225E+05,2.682661E+00,2.426125E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,1.018339E+01,1.423491E+05,1.427869E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.330534E+04,4.003985E+00,7.002735E+04,6.946477E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.103495E+04,3.467420E+00,5.478990E+04,5.632399E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,4.496219E+04,4.892815E+00,8.876899E+04,8.643548E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,3.654341E+03,1.920050E+00,2.423233E+04,3.227450E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.260416E+04,3.548007E+00,6.437050E+04,6.267836E+04
13:10:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.439585E+00,1.355288E+05,1.319890E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.437080E+00,1.354831E+05,1.319445E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,8.112602E+00,1.477893E+05,1.439293E+05,2.682601E+00,2.426071E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,1.022279E+01,1.430927E+05,1.435443E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.303523E+04,4.022916E+00,7.051050E+04,7.000564E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.086436E+04,3.475523E+00,5.505168E+04,5.660176E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,4.459754E+04,4.892815E+00,8.913363E+04,8.680561E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,3.624704E+03,1.898208E+00,2.401645E+04,3.191041E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.233974E+04,3.548007E+00,6.463492E+04,6.294676E+04
13:20:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.447834E+00,1.362341E+05,1.326989E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.445270E+00,1.361872E+05,1.326532E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,8.132754E+00,1.487625E+05,1.449022E+05,2.682544E+00,2.426020E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,1.026086E+01,1.438212E+05,1.442862E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.276512E+04,4.038683E+00,7.095803E+04,7.050102E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.069376E+04,3.480925E+00,5.528306E+04,5.684363E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,4.423290E+04,4.892815E+00,8.949828E+04,8.717582E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,3.595067E+03,1.868460E+00,2.371179E+04,3.021470E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.207532E+04,3.548007E+00,6.489934E+04,6.321521E+04
