Time,VAV_POD_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Heat Cap [W],VAV_POD_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Sens Cool Cap [W],VAV_POD_1:DesPer 1:Des Tot Cool Cap [W],VAV_POD_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Heat Cap [W],VAV_POD_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Sens Cool Cap [W],VAV_POD_1:DesPer 2:Des Tot Cool Cap [W],VAV_POD_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Heat Cap [W],VAV_POD_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Sens Cool Cap [W],VAV_POD_2:DesPer 1:Des Tot Cool Cap [W],VAV_POD_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Heat Cap [W],VAV_POD_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Sens Cool Cap [W],VAV_POD_2:DesPer 2:Des Tot Cool Cap [W],VAV_POD_3:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Heat Cap [W],VAV_POD_3:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Sens Cool Cap [W],VAV_POD_3:DesPer 1:Des Tot Cool Cap [W],VAV_POD_3:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Heat Cap [W],VAV_POD_3:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Sens Cool Cap [W],VAV_POD_3:DesPer 2:Des Tot Cool Cap [W],VAV_OTHER:DesPer 1:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Heat Cap [W],VAV_OTHER:DesPer 1:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Sens Cool Cap [W],VAV_OTHER:DesPer 1:Des Tot Cool Cap [W],VAV_OTHER:DesPer 2:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Heat Cap [W],VAV_OTHER:DesPer 2:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Sens Cool Cap [W],VAV_OTHER:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_1:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_1:5:DesPer 1:Des Heat Cap [W],PSZ-AC_1:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_1:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_1:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_1:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_1:5:DesPer 2:Des Heat Cap [W],PSZ-AC_1:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_1:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_1:5:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:6:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:6:DesPer 1:Des Heat Cap [W],PSZ-AC_2:6:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:6:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:6:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:6:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:6:DesPer 2:Des Heat Cap [W],PSZ-AC_2:6:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:6:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:6:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_3:7:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_3:7:DesPer 1:Des Heat Cap [W],PSZ-AC_3:7:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_3:7:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_3:7:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_3:7:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_3:7:DesPer 2:Des Heat Cap [W],PSZ-AC_3:7:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_3:7:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_3:7:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_4:8:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_4:8:DesPer 1:Des Heat Cap [W],PSZ-AC_4:8:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_4:8:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_4:8:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_4:8:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_4:8:DesPer 2:Des Heat Cap [W],PSZ-AC_4:8:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_4:8:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_4:8:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_5:9:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_5:9:DesPer 1:Des Heat Cap [W],PSZ-AC_5:9:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_5:9:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_5:9:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_5:9:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_5:9:DesPer 2:Des Heat Cap [W],PSZ-AC_5:9:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_5:9:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_5:9:DesPer 2:Des Tot Cool Cap [W]
13:30:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.457077E+00,1.369589E+05,1.334278E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.454457E+00,1.369108E+05,1.333809E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,8.151229E+00,1.497079E+05,1.458481E+05,2.682491E+00,2.425972E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,1.029856E+01,1.445458E+05,1.450237E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.249501E+04,4.051827E+00,7.137605E+04,7.095881E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.052317E+04,3.483986E+00,5.548810E+04,5.705476E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,4.386825E+04,4.892815E+00,8.986293E+04,8.754601E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,3.565430E+03,1.834838E+00,2.336435E+04,2.853220E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.181090E+04,3.548007E+00,6.516376E+04,6.348366E+04
13:40:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.467488E+00,1.377067E+05,1.341789E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.464817E+00,1.376574E+05,1.341309E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,8.168195E+00,1.506283E+05,1.467695E+05,2.682438E+00,2.425923E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,1.033628E+01,1.452704E+05,1.457612E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.222490E+04,4.062784E+00,7.176946E+04,7.138530E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.035257E+04,3.485292E+00,5.567339E+04,5.724298E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,4.350360E+04,4.892815E+00,9.022757E+04,8.791614E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,3.535793E+03,1.798299E+00,2.298492E+04,2.744581E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.154647E+04,3.548007E+00,6.542818E+04,6.375206E+04
13:50:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.479025E+00,1.384768E+05,1.349521E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.476306E+00,1.384265E+05,1.349031E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,8.183663E+00,1.515234E+05,1.476667E+05,2.682384E+00,2.425875E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,1.037389E+01,1.459938E+05,1.464974E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.195479E+04,4.071719E+00,7.214011E+04,7.178305E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.018198E+04,3.484946E+00,5.584010E+04,5.740962E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,4.313896E+04,4.892815E+00,9.059222E+04,8.828635E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,3.506156E+03,1.759479E+00,2.258031E+04,2.679865E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.128205E+04,3.548007E+00,6.569261E+04,6.402052E+04
14:00:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.491446E+00,1.392651E+05,1.357430E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.488686E+00,1.392138E+05,1.356929E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,8.197410E+00,1.523889E+05,1.485348E+05,2.682332E+00,2.425828E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,1.041050E+01,1.467061E+05,1.472220E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.168469E+04,4.078326E+00,7.248457E+04,7.214768E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.001138E+04,3.482778E+00,5.598630E+04,5.755225E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,4.277431E+04,4.892815E+00,9.095687E+04,8.865648E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,3.476519E+03,1.718757E+00,2.215450E+04,2.628900E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.101763E+04,3.548007E+00,6.595703E+04,6.428891E+04
14:10:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.504384E+00,1.395056E+05,1.359774E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.501589E+00,1.394537E+05,1.359267E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,8.209019E+00,1.526047E+05,1.487452E+05,2.682280E+00,2.425781E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,1.044491E+01,1.470933E+05,1.476161E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.168469E+04,4.082310E+00,7.252940E+04,7.220094E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.001138E+04,3.478558E+00,5.593881E+04,5.749474E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,4.277431E+04,4.892815E+00,9.095687E+04,8.865648E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,3.476519E+03,1.705263E+00,2.200456E+04,2.614459E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.101763E+04,3.548007E+00,6.595703E+04,6.428891E+04
14:20:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.517803E+00,1.397551E+05,1.362205E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.514970E+00,1.397024E+05,1.361692E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,8.218639E+00,1.527835E+05,1.489195E+05,2.682230E+00,2.425735E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,1.047721E+01,1.474568E+05,1.479862E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.168469E+04,4.102055E+00,7.275160E+04,7.247925E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.001138E+04,3.483633E+00,5.599593E+04,5.756355E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,4.277431E+04,4.892815E+00,9.095687E+04,8.865648E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,3.476519E+03,1.697936E+00,2.192361E+04,2.605095E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.101763E+04,3.548007E+00,6.595703E+04,6.428891E+04
14:30:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.531123E+00,1.400027E+05,1.364619E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.528257E+00,1.399494E+05,1.364100E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,8.225695E+00,1.529147E+05,1.490473E+05,2.682180E+00,2.425690E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,1.050582E+01,1.477787E+05,1.483137E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.168469E+04,4.120072E+00,7.295435E+04,7.273077E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.001138E+04,3.486392E+00,5.602697E+04,5.759827E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,4.277431E+04,4.892815E+00,9.095687E+04,8.865648E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,3.476519E+03,1.692879E+00,2.186769E+04,2.597349E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.101763E+04,3.548007E+00,6.595703E+04,6.428891E+04
14:40:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.543964E+00,1.402414E+05,1.366946E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.541078E+00,1.401878E+05,1.366423E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,8.231891E+00,1.530299E+05,1.491596E+05,2.682131E+00,2.425646E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,1.052978E+01,1.480484E+05,1.485877E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.168469E+04,4.135134E+00,7.312384E+04,7.293904E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.001138E+04,3.485301E+00,5.601470E+04,5.758052E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,4.277431E+04,4.892815E+00,9.095687E+04,8.865648E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,3.476519E+03,1.689329E+00,2.182823E+04,2.591980E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.101763E+04,3.548007E+00,6.595703E+04,6.428891E+04
14:50:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.562826E+00,1.405921E+05,1.370363E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.560130E+00,1.405419E+05,1.369875E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,8.240514E+00,1.531902E+05,1.493159E+05,2.682083E+00,2.425603E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,1.054977E+01,1.482734E+05,1.488164E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.168469E+04,4.146781E+00,7.325490E+04,7.309895E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.001138E+04,3.479723E+00,5.595192E+04,5.750426E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,4.277431E+04,4.892815E+00,9.095687E+04,8.865648E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,3.476519E+03,1.686779E+00,2.179971E+04,2.588641E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.101763E+04,3.548007E+00,6.595703E+04,6.428891E+04
15:00:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.581111E+00,1.409320E+05,1.373677E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.578439E+00,1.408823E+05,1.373192E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,8.245825E+00,1.532889E+05,1.494121E+05,2.682036E+00,2.425561E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,1.056556E+01,1.484512E+05,1.489971E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.168469E+04,4.155142E+00,7.334899E+04,7.321320E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.001138E+04,3.469520E+00,5.583712E+04,5.736890E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,4.277431E+04,4.892815E+00,9.095687E+04,8.865648E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,3.476519E+03,1.684924E+00,2.177888E+04,2.586588E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.101763E+04,3.548007E+00,6.595703E+04,6.428891E+04
15:10:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.597954E+00,1.405656E+05,1.369832E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.595320E+00,1.405168E+05,1.369357E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,8.247691E+00,1.525860E+05,1.486972E+05,2.681990E+00,2.425519E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,1.057563E+01,1.482044E+05,1.487456E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.200882E+04,4.160304E+00,7.308294E+04,7.295423E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.021609E+04,3.454832E+00,5.546711E+04,5.696861E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,4.321189E+04,4.892815E+00,9.051929E+04,8.821233E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,3.512083E+03,1.661956E+00,2.148530E+04,2.550169E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.133494E+04,3.548007E+00,6.563972E+04,6.396684E+04
15:20:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.612788E+00,1.401592E+05,1.365594E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.610221E+00,1.401119E+05,1.365133E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,8.250354E+00,1.518974E+05,1.479962E+05,2.681945E+00,2.425478E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,1.057891E+01,1.478810E+05,1.484157E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.233295E+04,4.143613E+00,7.257099E+04,7.238640E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.042081E+04,3.424406E+00,5.492002E+04,5.635948E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,4.364946E+04,4.892815E+00,9.008171E+04,8.776809E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,3.547648E+03,1.633820E+00,2.113380E+04,2.421986E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.165224E+04,3.548007E+00,6.532242E+04,6.364470E+04
15:30:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.625784E+00,1.397165E+05,1.361002E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.623315E+00,1.396712E+05,1.360561E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,8.250167E+00,1.511561E+05,1.472437E+05,2.681901E+00,2.425438E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,1.057613E+01,1.474896E+05,1.480165E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.265708E+04,4.122234E+00,7.200629E+04,7.175352E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.062552E+04,3.390028E+00,5.432845E+04,5.569965E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,4.408704E+04,4.892815E+00,8.964414E+04,8.732386E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,3.583212E+03,1.603292E+00,2.075576E+04,2.289661E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.196955E+04,3.548007E+00,6.500511E+04,6.332257E+04
15:40:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.636930E+00,1.392377E+05,1.356057E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.634571E+00,1.391947E+05,1.355638E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,8.247080E+00,1.503620E+05,1.464399E+05,2.681857E+00,2.425399E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,1.056756E+01,1.470330E+05,1.475510E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.298121E+04,4.115848E+00,7.161030E+04,7.133473E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.083024E+04,3.364765E+00,5.383946E+04,5.516456E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,4.452462E+04,4.892815E+00,8.920656E+04,8.687963E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,3.618777E+03,1.570921E+00,2.035740E+04,2.196269E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.228686E+04,3.548007E+00,6.468780E+04,6.300043E+04
15:50:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.646184E+00,1.387226E+05,1.350759E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.643937E+00,1.386818E+05,1.350362E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,8.241207E+00,1.495179E+05,1.455875E+05,2.681815E+00,2.425360E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,1.055215E+01,1.464993E+05,1.470067E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.330534E+04,4.107476E+00,7.119196E+04,7.088647E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.103495E+04,3.350110E+00,5.346984E+04,5.477018E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,4.496219E+04,4.892815E+00,8.876899E+04,8.643548E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,3.654341E+03,1.537101E+00,1.994303E+04,2.135351E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.260416E+04,3.548007E+00,6.437050E+04,6.267836E+04
16:00:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.653506E+00,1.381710E+05,1.345104E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.651370E+00,1.381324E+05,1.344729E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,8.237335E+00,1.487110E+05,1.447712E+05,2.681773E+00,2.425322E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,1.053611E+01,1.459587E+05,1.464568E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.362947E+04,4.096202E+00,7.074096E+04,7.039660E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.123967E+04,3.335061E+00,5.309577E+04,5.436568E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,4.539977E+04,4.892815E+00,8.833141E+04,8.599125E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,3.689905E+03,1.502091E+00,1.951543E+04,2.087613E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.292147E+04,3.548007E+00,6.405319E+04,6.235623E+04
16:10:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.659054E+00,1.373578E+05,1.336808E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.657030E+00,1.373215E+05,1.336454E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,8.226830E+00,1.475404E+05,1.435907E+05,2.681732E+00,2.425285E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,1.051584E+01,1.452503E+05,1.457348E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.406164E+04,4.081964E+00,7.014857E+04,6.975583E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.151262E+04,3.318637E+00,5.263800E+04,5.387232E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,4.598320E+04,4.892815E+00,8.774797E+04,8.539896E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,3.737325E+03,1.475234E+00,1.916735E+04,2.051338E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.334455E+04,3.548007E+00,6.363011E+04,6.192674E+04
16:20:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.662670E+00,1.365089E+05,1.328163E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.660755E+00,1.364748E+05,1.327831E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,8.209120E+00,1.462439E+05,1.422879E+05,2.681692E+00,2.425249E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,1.049663E+01,1.445539E+05,1.450269E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.449382E+04,4.065029E+00,6.952583E+04,6.907815E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.178557E+04,3.301045E+00,5.216707E+04,5.336538E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,4.656664E+04,4.892815E+00,8.716454E+04,8.480669E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,3.784744E+03,1.453060E+00,1.887179E+04,2.021719E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.376762E+04,3.548007E+00,6.320704E+04,6.149725E+04
16:30:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.664247E+00,1.356231E+05,1.319159E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.662430E+00,1.355910E+05,1.318846E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,8.188629E+00,1.449024E+05,1.409415E+05,2.681652E+00,2.425213E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,1.047355E+01,1.438139E+05,1.442735E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.492599E+04,4.064039E+00,6.908252E+04,6.862828E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.205852E+04,3.282261E+00,5.168275E+04,5.284543E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,4.715007E+04,4.892815E+00,8.658110E+04,8.421441E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,3.832163E+03,1.432749E+00,1.859691E+04,1.993607E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.419070E+04,3.548007E+00,6.278396E+04,6.106776E+04
16:40:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.663660E+00,1.346989E+05,1.309781E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.661936E+00,1.346686E+05,1.309486E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,8.165627E+00,1.435216E+05,1.395571E+05,2.681614E+00,2.425178E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,1.044817E+01,1.430480E+05,1.434934E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.535817E+04,4.044160E+00,6.842663E+04,6.790909E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.233147E+04,3.250739E+00,5.105507E+04,5.215555E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,4.773351E+04,4.892815E+00,8.599767E+04,8.362212E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,3.879582E+03,1.413745E+00,1.833643E+04,1.966074E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.461377E+04,3.548007E+00,6.236089E+04,6.063827E+04
16:50:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.660767E+00,1.337346E+05,1.300013E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.659138E+00,1.337061E+05,1.299737E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,8.140004E+00,1.421007E+05,1.381338E+05,2.681576E+00,2.425144E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,1.041847E+01,1.422335E+05,1.426645E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.579034E+04,4.021642E+00,6.774107E+04,6.715202E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.260443E+04,3.217363E+00,5.040653E+04,5.144203E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,4.831694E+04,4.892815E+00,8.541423E+04,8.302984E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,3.927001E+03,1.395653E+00,1.808601E+04,1.939043E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.503685E+04,3.548007E+00,6.193781E+04,6.020878E+04
17:00:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.655403E+00,1.327281E+05,1.289835E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.653877E+00,1.327016E+05,1.289579E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,8.116090E+00,1.407154E+05,1.367455E+05,2.681539E+00,2.425110E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,1.038036E+01,1.413244E+05,1.417383E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.622252E+04,3.997845E+00,6.704110E+04,6.637721E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.287738E+04,3.182615E+00,4.974256E+04,5.070719E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,4.890038E+04,4.892815E+00,8.483080E+04,8.243756E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,3.974420E+03,1.378225E+00,1.784300E+04,1.912603E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.545992E+04,3.548007E+00,6.151473E+04,5.977928E+04
17:10:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.637698E+00,1.312827E+05,1.275296E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.636294E+00,1.312586E+05,1.275062E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,8.043458E+00,1.382572E+05,1.343047E+05,2.681502E+00,2.425077E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,1.025482E+01,1.393112E+05,1.396658E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.676273E+04,3.953920E+00,6.600660E+04,6.520702E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.321857E+04,3.135292E+00,4.886884E+04,4.973078E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,4.962967E+04,4.892815E+00,8.410150E+04,8.169723E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,4.033694E+03,1.372386E+00,1.771817E+04,1.899651E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.598877E+04,3.548007E+00,6.098589E+04,5.924244E+04
17:20:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.616256E+00,1.297789E+05,1.260191E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.614990E+00,1.297573E+05,1.259982E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.963526E+00,1.356963E+05,1.317651E+05,2.681466E+00,2.425045E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,1.011080E+01,1.370901E+05,1.373166E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.730295E+04,3.928285E+00,6.517790E+04,6.429904E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.355976E+04,3.087472E+00,4.798953E+04,4.875092E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,5.035897E+04,4.892815E+00,8.337221E+04,8.095689E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,4.092968E+03,1.366967E+00,1.759804E+04,1.887219E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.651761E+04,3.548007E+00,6.045704E+04,5.870559E+04
17:30:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.591322E+00,1.282225E+05,1.244579E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.590196E+00,1.282035E+05,1.244395E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.877886E+00,1.330628E+05,1.291561E+05,2.681431E+00,2.425014E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,9.966429E+00,1.348650E+05,1.349453E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.784317E+04,3.886884E+00,6.417180E+04,6.316540E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.390095E+04,3.051317E+00,4.724148E+04,4.793179E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,5.108826E+04,4.892815E+00,8.264292E+04,8.021657E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,4.152242E+03,1.361892E+00,1.748179E+04,1.875204E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.704646E+04,3.548007E+00,5.992820E+04,5.816874E+04
17:40:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.562942E+00,1.266159E+05,1.228483E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.561956E+00,1.265993E+05,1.228323E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.791559E+00,1.304433E+05,1.265618E+05,2.681397E+00,2.424982E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,9.811128E+00,1.325170E+05,1.324561E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.838339E+04,3.846138E+00,6.317306E+04,6.203943E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.424214E+04,3.016176E+00,4.650485E+04,4.712348E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,5.181755E+04,4.892815E+00,8.191362E+04,7.947623E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,4.211516E+03,1.357094E+00,1.736864E+04,1.863510E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.757530E+04,3.548007E+00,5.939936E+04,5.763189E+04
17:50:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.530860E+00,1.249562E+05,1.211877E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.530015E+00,1.249422E+05,1.211741E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.700508E+00,1.277711E+05,1.239177E+05,2.681364E+00,2.424952E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,9.648361E+00,1.300849E+05,1.299001E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.892360E+04,3.807573E+00,6.219886E+04,6.094324E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.458333E+04,2.970193E+00,4.564620E+04,4.616407E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,5.254685E+04,4.892815E+00,8.118433E+04,7.873589E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,4.270790E+03,1.352512E+00,1.725793E+04,1.852066E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.810415E+04,3.548007E+00,5.887051E+04,5.709504E+04
18:00:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.494631E+00,1.232380E+05,1.194706E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.493931E+00,1.232265E+05,1.194594E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.611527E+00,1.251602E+05,1.213340E+05,2.681331E+00,2.424922E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,9.474246E+00,1.275251E+05,1.272312E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,3.946382E+04,3.771158E+00,6.124886E+04,5.987658E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.492452E+04,2.935671E+00,4.491653E+04,4.535987E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,5.327614E+04,4.892815E+00,8.045504E+04,7.799548E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,4.330064E+03,1.348067E+00,1.714875E+04,1.840778E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.863299E+04,3.548007E+00,5.834167E+04,5.655813E+04
18:10:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.464320E+00,1.210707E+05,1.172933E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.463749E+00,1.210614E+05,1.172843E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.575681E+00,1.228770E+05,1.190432E+05,2.681298E+00,2.424893E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,9.384577E+00,1.256155E+05,1.252553E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,4.027415E+04,3.756162E+00,6.026979E+04,5.884163E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.543630E+04,2.914691E+00,4.416865E+04,4.456510E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,5.437008E+04,4.892815E+00,7.936110E+04,7.688503E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,4.418975E+03,1.343734E+00,1.701120E+04,1.826616E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,3.942626E+04,3.548007E+00,5.754840E+04,5.575289E+04
18:20:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.440071E+00,1.190139E+05,1.152235E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.439484E+00,1.190046E+05,1.152145E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.545353E+00,1.206981E+05,1.168540E+05,2.681267E+00,2.424864E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,9.293599E+00,1.236912E+05,1.232708E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,4.108448E+04,3.724415E+00,5.910221E+04,5.756583E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.594809E+04,2.894663E+00,4.343149E+04,4.378208E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,5.546402E+04,4.892815E+00,7.826715E+04,7.577448E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,4.507886E+03,1.339469E+00,1.687440E+04,1.812538E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,4.021953E+04,3.548007E+00,5.675513E+04,5.494758E+04
18:30:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.421030E+00,1.170501E+05,1.132443E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.420553E+00,1.170426E+05,1.132370E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.528571E+00,1.187464E+05,1.148853E+05,2.681236E+00,2.424836E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,9.186829E+00,1.215891E+05,1.211079E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,4.189480E+04,3.691480E+00,5.792125E+04,5.627186E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.645988E+04,2.862862E+00,4.256183E+04,4.283684E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,5.655796E+04,4.892815E+00,7.717321E+04,7.466394E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,4.596797E+03,1.335243E+00,1.673806E+04,1.798505E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,4.101279E+04,3.548007E+00,5.596187E+04,5.414228E+04
18:40:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.402661E+00,1.151053E+05,1.112838E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.402281E+00,1.150994E+05,1.112781E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.508834E+00,1.167562E+05,1.128799E+05,2.681205E+00,2.424809E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,9.072461E+00,1.194016E+05,1.188622E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,4.270513E+04,3.657162E+00,5.672474E+04,5.495678E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.697166E+04,2.829535E+00,4.167501E+04,4.187047E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,5.765190E+04,4.892815E+00,7.607927E+04,7.355341E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,4.685708E+03,1.331034E+00,1.660190E+04,1.784488E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,4.180606E+04,3.548007E+00,5.516860E+04,5.333698E+04
18:50:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.388029E+00,1.132260E+05,1.093870E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.388107E+00,1.132272E+05,1.093882E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.491757E+00,1.148157E+05,1.109228E+05,2.681175E+00,2.424782E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,8.957768E+00,1.172103E+05,1.166170E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,4.351546E+04,3.624309E+00,5.554471E+04,5.366146E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.748345E+04,2.795272E+00,4.077766E+04,4.089091E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,5.874584E+04,4.892815E+00,7.498533E+04,7.244294E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,4.774619E+03,1.326839E+00,1.646590E+04,1.770487E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,4.259933E+04,3.548007E+00,5.437533E+04,5.253173E+04
19:00:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.373875E+00,1.113604E+05,1.075038E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.373936E+00,1.113613E+05,1.075047E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.478846E+00,1.129457E+05,1.090342E+05,2.681146E+00,2.424755E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,8.846605E+00,1.150588E+05,1.144155E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,4.432578E+04,3.624309E+00,5.473438E+04,5.283884E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.799523E+04,2.748863E+00,3.974362E+04,3.974238E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,5.983978E+04,4.892815E+00,7.389139E+04,7.133240E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,4.863530E+03,1.322669E+00,1.633018E+04,1.756515E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,4.339259E+04,3.548007E+00,5.358206E+04,5.172642E+04
19:10:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.360169E+00,1.099466E+05,1.060790E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.360196E+00,1.099470E+05,1.060794E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.457406E+00,1.113992E+05,1.074804E+05,2.681117E+00,2.424729E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,8.726963E+00,1.130520E+05,1.123608E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,4.492002E+04,3.624309E+00,5.414014E+04,5.223561E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.837054E+04,2.703006E+00,3.885227E+04,3.873842E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,6.064201E+04,4.892815E+00,7.308917E+04,7.051805E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,4.928732E+03,1.340094E+00,1.646049E+04,1.772560E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,4.397432E+04,3.548007E+00,5.300034E+04,5.113590E+04
19:20:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.347193E+00,1.085482E+05,1.046690E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.347182E+00,1.085480E+05,1.046688E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.429599E+00,1.097656E+05,1.058429E+05,2.681089E+00,2.424704E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,8.613877E+00,1.111190E+05,1.103832E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,4.551426E+04,3.624309E+00,5.354590E+04,5.163233E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.874585E+04,2.658996E+00,3.798171E+04,3.775785E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,6.144423E+04,4.892815E+00,7.228695E+04,6.970362E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,4.993933E+03,1.357505E+00,1.659064E+04,1.784735E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,4.455605E+04,3.548007E+00,5.241861E+04,5.054532E+04
19:30:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.335326E+00,1.071701E+05,1.032790E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.335274E+00,1.071694E+05,1.032783E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.403970E+00,1.081731E+05,1.042455E+05,2.681062E+00,2.424679E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,8.510573E+00,1.092961E+05,1.085196E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,4.610850E+04,3.624309E+00,5.295167E+04,5.102910E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.912116E+04,2.617645E+00,3.714106E+04,3.681181E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,6.224645E+04,4.892815E+00,7.148472E+04,6.888925E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,5.059134E+03,1.374911E+00,1.672079E+04,1.796357E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,4.513778E+04,3.548007E+00,5.183688E+04,4.995478E+04
19:40:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.324981E+00,1.058180E+05,1.019142E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.324897E+00,1.058168E+05,1.019130E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.380312E+00,1.066173E+05,1.026840E+05,2.681035E+00,2.424655E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,8.419579E+00,1.076117E+05,1.067988E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,4.670274E+04,3.624309E+00,5.235743E+04,5.042587E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.949647E+04,2.579605E+00,3.633768E+04,3.590944E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,6.304868E+04,4.892815E+00,7.068250E+04,6.807490E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,5.124336E+03,1.392338E+00,1.685124E+04,1.809608E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,4.571951E+04,3.548007E+00,5.125515E+04,4.936426E+04
19:50:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.316037E+00,1.044893E+05,1.005720E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.315932E+00,1.044878E+05,1.005705E+05,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.358978E+00,1.051026E+05,1.011623E+05,2.681008E+00,2.424631E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,8.337414E+00,1.060266E+05,1.051804E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,4.729698E+04,3.624309E+00,5.176319E+04,4.982258E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,2.987178E+04,2.545040E+00,3.557341E+04,3.505326E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,6.385090E+04,4.892815E+00,6.988028E+04,6.726047E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,5.189537E+03,1.409812E+00,1.698227E+04,1.824534E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,4.630124E+04,3.548007E+00,5.067342E+04,4.877367E+04
20:00:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.308202E+00,1.031791E+05,9.924788E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.308085E+00,1.031775E+05,9.924629E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.339964E+00,1.036275E+05,9.967922E+04,2.680982E+00,2.424607E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,8.262897E+00,1.045276E+05,1.036508E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,4.789122E+04,3.624309E+00,5.116895E+04,4.921935E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.024709E+04,2.514395E+00,3.485324E+04,3.424989E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,6.465312E+04,4.892815E+00,6.907805E+04,6.644610E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,5.254739E+03,1.427369E+00,1.711427E+04,1.840393E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,4.688297E+04,3.548007E+00,5.009169E+04,4.818314E+04
