Time,VAV_POD_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Heat Cap [W],VAV_POD_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Sens Cool Cap [W],VAV_POD_1:DesPer 1:Des Tot Cool Cap [W],VAV_POD_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Heat Cap [W],VAV_POD_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Sens Cool Cap [W],VAV_POD_1:DesPer 2:Des Tot Cool Cap [W],VAV_POD_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Heat Cap [W],VAV_POD_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Sens Cool Cap [W],VAV_POD_2:DesPer 1:Des Tot Cool Cap [W],VAV_POD_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Heat Cap [W],VAV_POD_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Sens Cool Cap [W],VAV_POD_2:DesPer 2:Des Tot Cool Cap [W],VAV_POD_3:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Heat Cap [W],VAV_POD_3:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Sens Cool Cap [W],VAV_POD_3:DesPer 1:Des Tot Cool Cap [W],VAV_POD_3:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Heat Cap [W],VAV_POD_3:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Sens Cool Cap [W],VAV_POD_3:DesPer 2:Des Tot Cool Cap [W],VAV_OTHER:DesPer 1:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Heat Cap [W],VAV_OTHER:DesPer 1:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Sens Cool Cap [W],VAV_OTHER:DesPer 1:Des Tot Cool Cap [W],VAV_OTHER:DesPer 2:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Heat Cap [W],VAV_OTHER:DesPer 2:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Sens Cool Cap [W],VAV_OTHER:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_1:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_1:5:DesPer 1:Des Heat Cap [W],PSZ-AC_1:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_1:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_1:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_1:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_1:5:DesPer 2:Des Heat Cap [W],PSZ-AC_1:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_1:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_1:5:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:6:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:6:DesPer 1:Des Heat Cap [W],PSZ-AC_2:6:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:6:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:6:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:6:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:6:DesPer 2:Des Heat Cap [W],PSZ-AC_2:6:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:6:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:6:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_3:7:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_3:7:DesPer 1:Des Heat Cap [W],PSZ-AC_3:7:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_3:7:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_3:7:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_3:7:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_3:7:DesPer 2:Des Heat Cap [W],PSZ-AC_3:7:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_3:7:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_3:7:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_4:8:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_4:8:DesPer 1:Des Heat Cap [W],PSZ-AC_4:8:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_4:8:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_4:8:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_4:8:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_4:8:DesPer 2:Des Heat Cap [W],PSZ-AC_4:8:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_4:8:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_4:8:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_5:9:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_5:9:DesPer 1:Des Heat Cap [W],PSZ-AC_5:9:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_5:9:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_5:9:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_5:9:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_5:9:DesPer 2:Des Heat Cap [W],PSZ-AC_5:9:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_5:9:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_5:9:DesPer 2:Des Tot Cool Cap [W]
20:10:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.301082E+00,1.020992E+05,9.815693E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.300959E+00,1.020974E+05,9.815528E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.323040E+00,1.024062E+05,9.845213E+04,2.680957E+00,2.424584E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,8.193885E+00,1.032107E+05,1.023071E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,4.837742E+04,3.624309E+00,5.068275E+04,4.872580E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.055416E+04,2.486250E+00,3.422945E+04,3.354899E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,6.530949E+04,4.892815E+00,6.842169E+04,6.577980E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,5.308085E+03,1.422067E+00,1.700139E+04,1.828644E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,4.735893E+04,3.548007E+00,4.961573E+04,4.769997E+04
20:20:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.294578E+00,1.010297E+05,9.707610E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.294452E+00,1.010279E+05,9.707444E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.316497E+00,1.013332E+05,9.736780E+04,2.680932E+00,2.424562E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,8.129989E+00,1.019513E+05,1.010226E+05,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,4.886361E+04,3.624309E+00,5.019655E+04,4.823223E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.086123E+04,2.460104E+00,3.362814E+04,3.287445E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,6.596585E+04,4.892815E+00,6.776532E+04,6.511349E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,5.361432E+03,1.416904E+00,1.689010E+04,1.817271E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,4.783489E+04,3.548007E+00,4.913977E+04,4.721680E+04
20:30:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.288602E+00,9.996913E+04,9.600401E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.288478E+00,9.996744E+04,9.600238E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.310493E+00,1.002694E+05,9.629236E+04,2.680907E+00,2.424539E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,8.070716E+00,1.007440E+05,9.979155E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,4.934981E+04,3.624309E+00,4.971036E+04,4.773867E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.116830E+04,2.435659E+00,3.304599E+04,3.222232E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,6.662222E+04,4.892815E+00,6.710896E+04,6.444718E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,5.414778E+03,1.411878E+00,1.678036E+04,1.806042E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,4.831085E+04,3.548007E+00,4.866381E+04,4.673363E+04
20:40:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.283088E+00,9.891649E+04,9.493957E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.282969E+00,9.891488E+04,9.493802E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.304962E+00,9.921357E+04,9.522470E+04,2.680883E+00,2.424518E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,8.015594E+00,9.958333E+04,9.860848E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,4.983600E+04,3.624309E+00,4.922416E+04,4.724511E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.147537E+04,2.412687E+00,3.248040E+04,3.158953E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,6.727858E+04,4.892815E+00,6.645260E+04,6.378088E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,5.468125E+03,1.406984E+00,1.667209E+04,1.794852E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,4.878681E+04,3.548007E+00,4.818785E+04,4.625046E+04
20:50:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.277980E+00,9.787078E+04,9.388184E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.277867E+00,9.786927E+04,9.388039E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.299842E+00,9.816477E+04,9.416384E+04,2.680860E+00,2.424496E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,7.964150E+00,9.846409E+04,9.746786E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,5.032220E+04,3.624309E+00,4.873797E+04,4.675154E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.178244E+04,2.390999E+00,3.192927E+04,3.097359E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,6.793495E+04,4.892815E+00,6.579623E+04,6.311456E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,5.521471E+03,1.402203E+00,1.656506E+04,1.783704E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,4.926277E+04,3.548007E+00,4.771189E+04,4.576729E+04
21:00:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.273224E+00,9.683113E+04,9.283003E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.273120E+00,9.682975E+04,9.282871E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.295080E+00,9.712211E+04,9.310899E+04,2.680837E+00,2.424476E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,7.915934E+00,9.738118E+04,9.636451E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,5.080840E+04,3.624309E+00,4.825177E+04,4.625799E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.208951E+04,2.370436E+00,3.139081E+04,3.037239E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,6.859131E+04,4.892815E+00,6.513987E+04,6.244826E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,5.574818E+03,1.397518E+00,1.645912E+04,1.772633E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,4.973873E+04,3.548007E+00,4.723593E+04,4.528412E+04
21:10:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.268903E+00,9.579849E+04,9.178499E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.268810E+00,9.579727E+04,9.178382E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.290728E+00,9.608613E+04,9.206058E+04,2.680814E+00,2.424455E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,7.858160E+00,9.619069E+04,9.514865E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,5.129459E+04,3.624309E+00,4.776557E+04,4.576443E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.239658E+04,2.289037E+00,3.016773E+04,2.890385E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,6.924767E+04,4.892815E+00,6.448350E+04,6.178195E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,5.628165E+03,1.382155E+00,1.623324E+04,1.747962E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.021469E+04,3.548007E+00,4.675997E+04,4.480095E+04
21:20:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.264737E+00,9.476903E+04,9.074307E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.264656E+00,9.476797E+04,9.074205E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.286416E+00,9.505184E+04,9.101386E+04,2.680792E+00,2.424435E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,7.801496E+00,9.501271E+04,9.388406E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,5.178079E+04,3.624309E+00,4.727938E+04,4.527086E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.270366E+04,2.289037E+00,2.986066E+04,2.859212E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,6.990404E+04,4.892815E+00,6.382714E+04,6.111564E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,5.681511E+03,1.366741E+00,1.600684E+04,1.720147E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.069065E+04,3.548007E+00,4.628401E+04,4.431778E+04
21:30:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.260659E+00,9.374183E+04,8.970337E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.260590E+00,9.374094E+04,8.970252E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.282035E+00,9.401781E+04,8.996746E+04,2.680770E+00,2.424415E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,7.745876E+00,9.384648E+04,9.260551E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,5.226698E+04,3.624309E+00,4.679318E+04,4.477730E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.301073E+04,2.289037E+00,2.955359E+04,2.828040E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,7.056040E+04,4.892815E+00,6.317077E+04,6.044933E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,5.734858E+03,1.351303E+00,1.578021E+04,1.692002E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.116661E+04,3.548007E+00,4.580805E+04,4.383461E+04
21:40:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.256643E+00,9.271651E+04,8.866554E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.256588E+00,9.271581E+04,8.866487E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.277562E+00,9.298379E+04,8.892115E+04,2.680749E+00,2.424396E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,7.691106E+00,9.268982E+04,9.134257E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,5.275318E+04,3.624309E+00,4.630699E+04,4.428374E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.331780E+04,2.289037E+00,2.924652E+04,2.796868E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,7.121677E+04,4.892815E+00,6.251441E+04,5.978303E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,5.788204E+03,1.335853E+00,1.555347E+04,1.665196E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.164257E+04,3.548007E+00,4.533209E+04,4.335144E+04
21:50:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.252678E+00,9.169291E+04,8.762930E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.252637E+00,9.169239E+04,8.762880E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.273002E+00,9.194987E+04,8.787486E+04,2.680728E+00,2.424377E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,7.637047E+00,9.154117E+04,9.010491E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,5.323938E+04,3.624309E+00,4.582079E+04,4.379012E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.362487E+04,2.289037E+00,2.893945E+04,2.765692E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,7.187313E+04,4.892815E+00,6.185804E+04,5.911664E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,5.841551E+03,1.320398E+00,1.532673E+04,1.639685E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.211853E+04,3.548007E+00,4.485613E+04,4.286821E+04
22:00:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.248757E+00,9.067093E+04,8.659478E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.248730E+00,9.067059E+04,8.659446E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.268366E+00,9.091621E+04,8.682904E+04,2.680708E+00,2.424359E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,7.583581E+00,9.039921E+04,8.889071E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,5.372557E+04,3.624309E+00,4.533459E+04,4.329656E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.393194E+04,2.289037E+00,2.863238E+04,2.734520E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,7.252950E+04,4.892815E+00,6.120168E+04,5.845034E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,5.894898E+03,1.304947E+00,1.510004E+04,1.614842E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.259449E+04,3.548007E+00,4.438017E+04,4.238504E+04
22:10:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.244749E+00,8.986489E+04,8.577963E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.244737E+00,8.986474E+04,8.577948E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.263570E+00,9.009835E+04,8.600247E+04,2.680687E+00,2.424341E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,7.543058E+00,8.952297E+04,8.795989E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,5.410373E+04,3.624309E+00,4.495644E+04,4.291272E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.417077E+04,2.289037E+00,2.839354E+04,2.710277E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,7.304000E+04,4.892815E+00,6.069117E+04,5.793215E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,5.936389E+03,1.286140E+00,1.484745E+04,1.587137E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.296468E+04,3.548007E+00,4.400998E+04,4.200928E+04
22:20:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.240892E+00,8.906156E+04,8.496702E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.240895E+00,8.906160E+04,8.496705E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.258954E+00,8.928372E+04,8.517896E+04,2.680668E+00,2.424323E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,7.504388E+00,8.866759E+04,8.705891E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,5.448188E+04,3.624309E+00,4.457829E+04,4.252883E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.440961E+04,2.289037E+00,2.815471E+04,2.686032E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,7.355051E+04,4.892815E+00,6.018067E+04,5.741390E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,5.977881E+03,1.267489E+00,1.459666E+04,1.561971E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.333487E+04,3.548007E+00,4.363978E+04,4.163348E+04
22:30:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.237220E+00,8.826127E+04,8.415734E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.237238E+00,8.826149E+04,8.415755E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.254605E+00,8.847329E+04,8.435950E+04,2.680648E+00,2.424305E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,7.467279E+00,8.782977E+04,8.618222E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,5.486003E+04,3.624309E+00,4.420014E+04,4.214494E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.464844E+04,2.289037E+00,2.791588E+04,2.661786E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,7.406101E+04,4.892815E+00,5.967016E+04,5.689565E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.019373E+03,1.248953E+00,1.434718E+04,1.537201E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.370507E+04,3.548007E+00,4.326959E+04,4.125767E+04
22:40:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.233723E+00,8.746388E+04,8.335046E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.233757E+00,8.746428E+04,8.335085E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.250522E+00,8.766699E+04,8.354402E+04,2.680629E+00,2.424288E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,7.431627E+00,8.700834E+04,8.532714E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,5.523818E+04,3.624309E+00,4.382198E+04,4.176104E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.488727E+04,2.289037E+00,2.767704E+04,2.637539E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,7.457152E+04,4.892815E+00,5.915966E+04,5.637739E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.060865E+03,1.230515E+00,1.409883E+04,1.511549E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.407526E+04,3.548007E+00,4.289940E+04,4.088185E+04
22:50:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.230386E+00,8.666913E+04,8.254615E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.230435E+00,8.666971E+04,8.254670E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.246680E+00,8.686444E+04,8.273217E+04,2.680611E+00,2.424271E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,7.397305E+00,8.620188E+04,8.449128E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,5.561634E+04,3.624309E+00,4.344383E+04,4.137715E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.512611E+04,2.289037E+00,2.743821E+04,2.613293E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,7.508203E+04,4.892815E+00,5.864915E+04,5.585913E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.102356E+03,1.212158E+00,1.385143E+04,1.484996E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.444545E+04,3.548007E+00,4.252921E+04,4.050603E+04
23:00:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.227191E+00,8.587676E+04,8.174427E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.227255E+00,8.587752E+04,8.174499E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.243052E+00,8.606522E+04,8.192366E+04,2.680593E+00,2.424255E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,7.364211E+00,8.540923E+04,8.367274E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,5.599449E+04,3.624309E+00,4.306568E+04,4.099331E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.536494E+04,2.289037E+00,2.719938E+04,2.589051E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,7.559253E+04,4.892815E+00,5.813865E+04,5.534094E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.143848E+03,1.193872E+00,1.360485E+04,1.457979E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.481564E+04,3.548007E+00,4.215902E+04,4.013028E+04
23:10:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.224116E+00,8.508647E+04,8.094430E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.224195E+00,8.508740E+04,8.094518E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.239602E+00,8.526886E+04,8.111782E+04,2.680575E+00,2.424239E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,7.332035E+00,8.462691E+04,8.286725E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,5.637264E+04,3.624309E+00,4.268753E+04,4.060942E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.560377E+04,2.289037E+00,2.696054E+04,2.564805E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,7.610304E+04,4.892815E+00,5.762814E+04,5.482270E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.185340E+03,1.166340E+00,1.325430E+04,1.418964E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.518583E+04,3.548007E+00,4.178883E+04,3.975447E+04
23:20:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.221143E+00,8.429801E+04,8.014612E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.221237E+00,8.429911E+04,8.014717E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.236305E+00,8.447501E+04,8.031440E+04,2.680557E+00,2.424223E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,7.300697E+00,8.385402E+04,8.207344E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,5.675079E+04,3.624309E+00,4.230937E+04,4.022553E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.584261E+04,2.289037E+00,2.672171E+04,2.540560E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,7.661354E+04,4.892815E+00,5.711763E+04,5.430444E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.226832E+03,1.138878E+00,1.290467E+04,1.384363E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.555602E+04,3.548007E+00,4.141864E+04,3.937866E+04
23:30:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.218258E+00,8.351120E+04,7.934951E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.218367E+00,8.351246E+04,7.935072E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.233137E+00,8.368334E+04,7.951308E+04,2.680540E+00,2.424207E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,7.270124E+00,8.308973E+04,8.129007E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,5.712895E+04,3.624309E+00,4.193122E+04,3.984163E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.608144E+04,2.289037E+00,2.648288E+04,2.516313E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,7.712405E+04,4.892815E+00,5.660713E+04,5.378618E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.268324E+03,1.111473E+00,1.255582E+04,1.350417E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.592621E+04,3.548007E+00,4.104845E+04,3.900285E+04
23:40:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.215459E+00,8.272597E+04,7.855448E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.215584E+00,8.272740E+04,7.855583E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.230089E+00,8.289371E+04,7.871375E+04,2.680523E+00,2.424192E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,7.240312E+00,8.233401E+04,8.051679E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,5.750710E+04,3.624309E+00,4.155307E+04,3.945774E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.632027E+04,2.289037E+00,2.624404E+04,2.492068E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,7.763455E+04,4.892815E+00,5.609662E+04,5.326792E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.309815E+03,1.218087E+00,1.370726E+04,1.487537E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.629640E+04,3.548007E+00,4.067825E+04,3.862703E+04
23:50:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.212727E+00,8.194208E+04,7.776074E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.212866E+00,8.194367E+04,7.776225E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.227136E+00,8.210578E+04,7.791609E+04,2.680506E+00,2.424177E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,7.211046E+00,8.158444E+04,7.975087E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,5.788525E+04,3.624309E+00,4.117492E+04,3.907384E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.655911E+04,2.289037E+00,2.600521E+04,2.467822E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,7.814506E+04,4.892815E+00,5.558612E+04,5.274967E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.351307E+03,1.272250E+00,1.427262E+04,1.532624E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.666660E+04,3.548007E+00,4.030806E+04,3.825122E+04
24:00:00,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.210061E+00,8.115951E+04,7.696842E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.210216E+00,8.116126E+04,7.697007E+04,6.855370E+00,6.199809E+04,6.855370E+00,0.000000E+00,0.000000E+00,6.855370E+00,0.000000E+00,7.224272E+00,8.131949E+04,7.712013E+04,2.680489E+00,2.424161E+04,3.098090E+00,0.000000E+00,0.000000E+00,2.416450E+00,0.000000E+00,7.182359E+00,8.084137E+04,7.899253E+04,3.624309E+00,1.318374E+05,3.624309E+00,0.000000E+00,0.000000E+00,3.624309E+00,5.826340E+04,3.624309E+00,4.079676E+04,3.869001E+04,2.289037E+00,8.326574E+04,2.289037E+00,0.000000E+00,0.000000E+00,2.289037E+00,3.679794E+04,2.289037E+00,2.576638E+04,2.443580E+04,4.892815E+00,1.779805E+05,4.892815E+00,0.000000E+00,0.000000E+00,4.892815E+00,7.865556E+04,4.892815E+00,5.507561E+04,5.223149E+04,3.976678E-01,1.446552E+04,3.976678E-01,0.000000E+00,0.000000E+00,3.976678E-01,6.392799E+03,1.269615E+00,1.420141E+04,1.508815E+04,3.548007E+00,1.290619E+05,3.548007E+00,0.000000E+00,0.000000E+00,3.548007E+00,5.703679E+04,3.548007E+00,3.993787E+04,3.787547E+04
Coinc Peak   ,6.887255E+00,7.664247E+00,6.228646E+04,1.409320E+05,6.886053E+00,7.662430E+00,6.227558E+04,1.408823E+05,6.877510E+00,8.250354E+00,6.219832E+04,1.532889E+05,2.933914E+00,1.057891E+01,2.653352E+04,1.484512E+05,3.624309E+00,4.160304E+00,1.318374E+05,7.334899E+04,2.289037E+00,3.486392E+00,8.326574E+04,5.602697E+04,4.892815E+00,4.892815E+00,1.779805E+05,9.095687E+04,3.976678E-01,2.094244E+00,1.446552E+04,2.604205E+04,3.548007E+00,3.548007E+00,1.290619E+05,6.595703E+04
NonCoinc Peak,6.887255E+00,7.677172E+00,6.228646E+04,1.409320E+05,6.886053E+00,7.677186E+00,6.227558E+04,1.408823E+05,6.877510E+00,8.399924E+00,6.219832E+04,1.532889E+05,2.933914E+00,1.092093E+01,2.653352E+04,1.484512E+05,3.624309E+00,4.160304E+00,1.318374E+05,7.334899E+04,2.289037E+00,3.486392E+00,8.326574E+04,5.602697E+04,4.892815E+00,4.892815E+00,1.779805E+05,9.095687E+04,3.976678E-01,2.094244E+00,1.446552E+04,2.604205E+04,3.548007E+00,3.548007E+00,1.290619E+05,6.595703E+04
